---

# CAIET DE SARCINI — SISTEMATIZARE INCINTĂ, ACCESE ȘI CONSTRUCȚII CONEXE
## BESS 25 MW / 50 MWh
### Faza: Proiect Tehnic de execuție (PTh) — HG 907/2016

---

> **Notă de corespondență.** O instalație BESS nu este o clădire cu spații interioare de arhitectură — echivalentul funcțional al „specialității arhitectură" este **sistematizarea incintei, accesele și eventuala cabină tehnică/clădire civilă asociată stației de conexiune**, tratat de memoriul `arhitectura.md`/`arhitectura-pth.md` al acestei funcțiuni.

### PREVEDERI GENERALE APLICABILE TUTUROR CATEGORIILOR

**Cadru legal general de referință:**

| Act normativ | Obiect |
|---|---|
| Legea 10/1995 (rep.) | Calitatea în construcții |
| NFPA 855 | Distanțe de siguranță pentru instalații de stocare staționară |
| HG 343/2017 | Recepția lucrărilor de construcții |

---

## 1. SISTEMATIZAREA INCINTEI ȘI POZIȚIONAREA CONTAINERELOR

### 1.1 Obiectul

Amenajarea incintei conform planul de situație, cu poziționarea containerelor la distanțele de siguranță stabilite prin scenariul de securitate la incendiu (raport UL 9540A, NFPA 855).

### 1.2 Execuția lucrărilor

Poziționarea fiecărui container se marchează și se verifică topografic ÎNAINTE de turnarea platformelor de fundare, cu respectarea strictă a distanțelor de siguranță de proiect — orice abatere de poziționare care ar reduce distanța sub valoarea din raportul UL 9540A este inadmisibilă și necesită reproiectare, nu doar o „aproximare acceptabilă".

### 1.3 Verificări și recepția

Verificare topografică a poziției fiecărui container față de vecinii săi și față de limitele de proprietate. **Fază determinantă:** validarea poziționării înainte de turnarea platformelor.

### 1.4 Măsurarea și decontarea

Poziție forfetară în devizul de organizare.

---

## 2. CABINA TEHNICĂ A STAȚIEI DE CONEXIUNE (DACĂ PROIECTUL O PREVEDE)

### 2.1 Obiectul

Execuția eventualei construcții civile asociate stației de conexiune (cabină tehnică pentru echipamente sensibile — SCADA, protecții), dacă proiectul nu optează pentru soluție complet containerizată.

### 2.2 Execuția lucrărilor

Similar unei construcții tehnice curente: fundație, structură, închideri, finisaje interioare simple (fără cerințe de confort de tip civil, dar cu protecție la intemperii și control al accesului).

### 2.3 Verificări și recepția

Conform practica standard de recepție a construcțiilor civile de mici dimensiuni.

### 2.4 Măsurarea și decontarea

La **metru pătrat (m²)**, conform lista de cantități.

---

## 3. DRUMURI TEHNOLOGICE ȘI ACCESE PENTRU TRANSPORT AGABARITIC

### 3.1 Obiectul

Execuția drumurilor de acces dimensionate pentru transportul agabaritic al containerelor la livrare și pentru accesul de mentenanță/intervenție ISU pe toată durata de exploatare.

### 3.2 Execuția lucrărilor

Drumul de acces exterior (racord la drumul public) se amenajează cu raza de racordare pentru autotrenuri speciale de transport containere; drumurile interioare se dimensionează similar, cu acces la fiecare poziție de container din cel puțin o direcție.

### 3.3 Verificări și recepția

Testul de trecere cu vehiculul de gabarit maxim utilizat la livrare (dacă posibil, verificare pe planul de traseu). **Finală:** conformitate geometrică.

### 3.4 Măsurarea și decontarea

La **metru pătrat (m²)** de drum executat.

---

## 4. ÎMPREJMUIRE ȘI SEMNALIZARE DE SECURITATE

### 4.1 Obiectul

Execuția împrejmuirii perimetrale și a semnalizării de securitate (pericol electric, risc de incendiu, interzicerea accesului neautorizat).

### 4.2 Execuția lucrărilor

Împrejmuirea (înălțime ≥ 2,0 m) delimitează incinta cu control de acces; panourile de semnalizare (pericol electric, risc de incendiu specific bateriilor litiu-ion, interzicerea stingerii cu apă a unui incendiu electric fără deconectare prealabilă) se amplasează vizibil la intrare și la fiecare container.

### 4.3 Verificări și recepția

Conformitatea semnalizării cu normele de securitate. **Finală:** verificare integrală.

### 4.4 Măsurarea și decontarea

La **metru liniar (ml)** pentru împrejmuire, **bucată (buc.)** pentru panouri de semnalizare.

---

## 5. RECEPȚIA FINALĂ A LUCRĂRILOR DE SISTEMATIZARE ȘI CONSTRUCȚII CONEXE

Recepția la terminarea lucrărilor din prezenta categorie se efectuează conform HG nr. 343/2017. Se verifică suplimentar poziționarea reală a containerelor față de distanțele de siguranță de proiect, conformitatea drumurilor de acces pentru intervenția ISU și semnalizarea de securitate specifică riscului electric/thermal runaway.
