---

# CAIET DE SARCINI — PLATFORME DE FUNDARE ȘI ANCORAREA CONTAINERELOR
## BESS 25 MW / 50 MWh, 10 containere ISO 20 picioare
### Faza: Proiect Tehnic de execuție (PTh) — HG 907/2016

---

### PREVEDERI GENERALE APLICABILE TUTUROR CATEGORIILOR

**Cadru legal general de referință:**

| Act normativ | Obiect |
|---|---|
| Legea 10/1995 (rep.) | Calitatea în construcții |
| SR EN 1992-1-1 | Proiectarea structurilor de beton |
| P100-1/2013 | Cod de proiectare seismică |
| NP 112/2014, NP 074/2014 | Fundații, documentații geotehnice |
| NE 012-1/2007, NE 012-2/2010 | Producerea și executarea lucrărilor din beton |
| HG 343/2017 | Recepția lucrărilor de construcții |

**Cerință transversală specifică:** greutatea reală a fiecărui container (variabilă pe generații de echipamente) trebuie confirmată de furnizor ÎNAINTE de dimensionarea platformelor — nu se folosește o valoare generică „de hală industrială".

---

## 1. PLATFORME DE FUNDARE A CONTAINERELOR

### 1.1 Obiectul

Execuția platformelor de beton armat pentru fiecare din cele 10 containere BESS, dimensionate la greutatea reală (container + module de baterii + echipamente) confirmată de furnizor.

### 1.2 Execuția lucrărilor

Fiecare platformă se toarnă cu verificarea planeității (element critic pentru distribuția uniformă a încărcării pe cele 4 puncte de reazem/colțuri ale containerului) și cu poziționarea exactă a sistemelor de ancoraj (buloane/plăci de bază), conform desenul de montaj al producătorului containerului.

### 1.3 Verificări, controlul calității și abateri admisibile

| Parametru verificat | Abatere admisibilă |
|---|---|
| Planeitatea platformei | ± 3 mm pe toată suprafața de reazem |
| Poziția sistemelor de ancoraj | conform desenul de montaj al producătorului, toleranță ± 5 mm |
| Rezistența betonului | ≥ fck prescris |

### 1.4 Recepția lucrărilor

**Lucrări ascunse:** armătura platformei, poziționarea ancorajelor — PVLA obligatoriu, ÎNAINTE de turnare. **Fază determinantă:** finalizarea fiecărei platforme, cu verificare a planeității înainte de sosirea containerului corespunzător.

### 1.5 Măsurarea și decontarea

La **metru cub (m³)** de beton, **kilogram (kg)** de armătură, per platformă.

---

## 2. ANCORAREA CONTAINERELOR

### 2.1 Obiectul

Fixarea definitivă a containerelor pe platformele de fundare, conform detaliul de ancoraj al producătorului, dimensionată la acțiunea seismică (P100-1/2013) și la acțiunea vântului (CR 1-1-4).

### 2.2 Execuția lucrărilor

Ancorarea se realizează cu buloane/plăci de bază conform proiectul producătorului, cu cuplul de strângere verificat. Se acordă atenție posibilității de dilatare termică diferențiată între container și platformă (rosturi/elemente de compensare, dacă proiectul le prevede).

### 2.3 Verificări și recepția

Cuplul de strângere al ancorajelor (verificare pe eșantion), stabilitatea la o eventuală probă de smulgere (dacă proiectul o impune). **Fază determinantă:** ancorarea fiecărui container, cu proces-verbal dedicat.

### 2.4 Măsurarea și decontarea

La **bucată (buc.)** de container ancorat, cu materialele de ancoraj incluse.

---

## 3. FUNDAȚIILE STAȚIEI DE CONEXIUNE

### 3.1 Obiectul

Execuția fundațiilor pentru echipamentele stației de conexiune (celule MT, transformator), inclusiv cuva de retenție a uleiului dacă transformatorul este în ulei.

### 3.2 Execuția lucrărilor

Similar practicii de la posturile de transformare ale altor funcțiuni din bibliotecă (parc-fotovoltaic, statie-transformare): platformă betonată cu pantă de scurgere, cuvă de retenție dimensionată la ≥ 100% din volumul de ulei al transformatorului.

### 3.3 Verificări și recepția

Etanșeitatea cuvei de retenție (test cu apă). **Finală:** conformitate cu proiectul.

### 3.4 Măsurarea și decontarea

La **metru cub (m³)** de beton, **set** pentru cuva de retenție.

---

## 4. ÎMPREJMUIRE ȘI DRUMURI TEHNOLOGICE INTERIOARE

### 4.1 Obiectul

Execuția împrejmuirii perimetrale de securitate și a drumurilor interioare (acces mentenanță + intervenție ISU la fiecare container).

### 4.2 Execuția lucrărilor

Împrejmuirea (înălțime ≥ 2,0 m, cu control acces) delimitează incinta; drumurile interioare se dimensionează pentru autospecialele de intervenție ISU, cu acces la fiecare container din cel puțin o direcție.

### 4.3 Verificări și recepția

Verificarea gabaritului drumurilor pentru autospeciale. **Finală:** conformitate cu planul de situație și cu scenariul PSI.

### 4.4 Măsurarea și decontarea

La **metru liniar (ml)** pentru împrejmuire, **metru pătrat (m²)** pentru drumuri.

---

## 5. RECEPȚIA FINALĂ A LUCRĂRILOR DE STRUCTURĂ

Recepția la terminarea lucrărilor din prezenta categorie se efectuează conform HG nr. 343/2017. Se verifică suplimentar planeitatea și greutatea reală suportată de fiecare platformă (comparată cu greutatea containerului efectiv montat) și distanțele reale între containere, comparate cu cele stabilite în scenariul de securitate la incendiu (raport UL 9540A).
