# DOCUMENTAȚIE DE AVIZARE A LUCRĂRILOR DE INTERVENȚII (D.A.L.I.)
## Extindere de capacitate a unui sistem de stocare a energiei în baterii (BESS) existent

*Întocmită conform HG nr. 907/2016 (conținut-cadru DALI, Anexa nr. 5), Legii nr. 123/2012, reglementărilor ANRE, NFPA 855. Aplicabilă unei instalații BESS existente, propusă spre extindere de capacitate prin adăugarea de containere suplimentare de generație nouă.*

## 1. Date generale

### 1.1. Denumirea obiectivului de investiții

**„Extinderea capacității instalației BESS existente, de la 25 MW/50 MWh la 40 MW/100 MWh, prin adăugarea de containere de generație nouă cu densitate energetică superioară"**

### 1.2. Ordonatorul / beneficiarul investiției

| Element | Date |
|---|---|
| Beneficiar | Operator economic titular al instalației existente, licențiat ANRE |
| Sursa de finanțare | Fonduri proprii + finanțare de proiect, condiționată de veniturile din arbitraj energetic/servicii tehnologice de sistem ale instalației existente |

### 1.3. Situația existentă

Instalația existentă (25 MW/50 MWh, 10 containere, în funcțiune de 3-5 ani) a demonstrat performanțe comerciale favorabile (venituri din arbitraj și servicii tehnologice de sistem), iar generația nouă de containere disponibilă pe piață oferă o densitate energetică semnificativ superioară (mai multă capacitate pe aceeași amprentă la sol), justificând extinderea pe amplasamentul existent, deja echipat cu infrastructura de racord.

| Indicator | Situație existentă | Situație propusă (extindere) |
|---|---|---|
| Putere / Capacitate | 25 MW / 50 MWh | 40 MW / 100 MWh |
| Număr containere | 10 | 10 existente + 6-7 noi (generație nouă, densitate superioară) |
| Randament round-trip | 87% (generație existentă) | 90-92% (generație nouă, la containerele adăugate) |

## 2. Situația existentă — evaluarea tehnică

### 2.1. Performanța instalației existente

Instalația existentă funcționează conform parametrilor proiectați, cu o degradare a capacității bateriilor în limitele garanției producătorului (tipic 2-3%/an pentru chimia LFP). Infrastructura de racord (stație de conexiune, celule MT, transformator) a fost dimensionată, la proiectarea inițială, cu o rezervă de capacitate care permite (sau nu, condiționat de verificare) evacuarea puterii suplimentare a extinderii.

### 2.2. Verificarea capacității de racordare existente

| Indicator | Valoare existentă | Necesar pentru extindere (40 MW) |
|---|---|---|
| Capacitate transformator existent | dimensionat pentru 25 MW | Insuficient pentru 40 MW — necesită upgrade/suplimentare |
| Capacitate rezervată prin ATR existent | 25 MW | Necesită ATR modificat/suplimentar pentru delta de 15 MW |

### 2.3. Concluzia evaluării tehnice

Extinderea de capacitate este condiționată de: (a) upgrade-ul/suplimentarea capacității stației de conexiune și a transformatorului existent, (b) obținerea unui ATR modificat/suplimentar de la operatorul de rețea, similar procedurii descrise pentru repowering-ul parcurilor fotovoltaice (a se vedea funcțiunea parc-fotovoltaic, DALI, cap. 3.3, pentru o procedură analogă), (c) verificarea distanțelor de siguranță (NFPA 855, raport UL 9540A) pentru configurația mixtă (containere de generații diferite, cu profiluri termice diferite), care necesită un raport de testare actualizat sau o analiză de compatibilitate.

## 3. Soluția tehnică propusă

### 3.1. Adăugarea containerelor de generație nouă

Se propune amplasarea a 6-7 containere noi, de generație superioară (densitate energetică mai mare, randament round-trip superior), pe suprafața adiacentă disponibilă în incinta existentă, cu platforme de fundare noi, dimensionate la greutatea reală a noilor containere (diferită de cea a containerelor existente).

### 3.2. Upgrade-ul stației de conexiune

Suplimentarea/înlocuirea transformatorului existent cu unul de capacitate superioară (sau adăugarea unui al doilea transformator), dimensionat pentru puterea totală de 40 MW, cu actualizarea protecțiilor și a sistemului SCADA/EMS pentru gestionarea unificată a celor două generații de containere.

### 3.3. Verificarea distanțelor de siguranță pentru configurația mixtă

Raportul UL 9540A al noii generații de containere se analizează comparativ cu cel al generației existente, verificând dacă distanțele de siguranță din configurația inițială rămân valabile sau necesită ajustare (posibil diferite caracteristici de propagare termică între cele două generații).

## 4. Scenarii / variante de intervenție

### 4.1. Varianta 1 — EXTINDERE PARȚIALĂ (fără upgrade complet al racordului)

Adăugarea a 4 containere noi (capacitate finală ~33 MW/66 MWh), limitată la capacitatea de racordare deja disponibilă (rezerva existentă a transformatorului actual, dacă există), FĂRĂ upgrade major al stației de conexiune.

### 4.2. Varianta 2 — EXTINDERE COMPLETĂ (recomandată)

Adăugarea a 6-7 containere noi (capacitate finală 40 MW/100 MWh), cu upgrade complet al stației de conexiune (transformator suplimentar) și ATR modificat pentru puterea totală.

### 4.3. Analiză comparativă

| Criteriu | Var. 1 — Parțială | Var. 2 — Completă |
|---|---|---|
| Capacitate finală | 33 MW/66 MWh | **40 MW/100 MWh** |
| Necesită ATR modificat | Posibil, condiționat | **Da, integral** |
| Upgrade stație de conexiune | Minim | **Complet** (transformator suplimentar) |
| Valoare investiție (fără TVA) | ~4.200.000 EUR | ~7.800.000 EUR |
| Durată execuție | 6 luni | 10 luni |

### 4.4. Varianta recomandată

Se recomandă **Varianta 2 — Extindere completă**, motivat prin valorificarea integrală a oportunității de piață (capacitate suplimentară de arbitraj/servicii de sistem) și prin economia de scară a lucrărilor de organizare de șantier (o singură mobilizare pentru upgrade-ul complet al infrastructurii de racord, evitând o a treia intervenție ulterioară dacă piața ar justifica o nouă extindere).

## 5. Indicatori tehnico-economici + eșalonare

### 5.1. Indicatori tehnico-economici (Varianta recomandată)

| Indicator | Valoare |
|---|---|
| Capacitate finală | 40 MW / 100 MWh |
| Valoare totală investiție (inclusiv TVA) | 9.282.000 EUR |
| Durata de execuție | 10 luni |

### 5.2. Eșalonarea investiției

| Etapă | Interval | Pondere |
|---|---|---|
| Proiectare + ATR modificat + avize | Lunile 1-4 | 15% |
| Platforme de fundare noi + livrare containere | Lunile 4-7 | 35% |
| Upgrade stație de conexiune (transformator suplimentar) | Lunile 6-9 | 35% |
| Teste de punere sub tensiune + PIF + licențiere ANRE | Luna 10 | 15% |

## 6. Avize necesare + concluzii

### 6.1. Avize și acorduri necesare

| Aviz / acord | Emitent | Temei |
|---|---|---|
| ATR modificat/suplimentar | Operator de rețea | Reglementări ANRE |
| Actualizare licență ANRE de stocare | ANRE | Legea nr. 123/2012 |
| Aviz securitate la incendiu (actualizat pentru configurația mixtă) | ISU | Ordinul MAI nr. 129/2016 |
| Autorizație de construire | Autoritatea emitentă CU | Legea nr. 169/2026 (CATUC), art. 264 |

### 6.2. Concluzii

Documentația de Avizare a Lucrărilor de Intervenții demonstrează **fezabilitatea tehnică și oportunitatea economică** a extinderii instalației BESS existente, condiționată de obținerea unui ATR modificat și de upgrade-ul stației de conexiune. Se recomandă aprobarea **Variantei 2 — Extindere completă** și trecerea la fazele următoare de proiectare (DTAC, PT, DE).
