# DTOE — Proiectul de Organizare a Execuției Lucrărilor — BESS 25 MW / 50 MWh

Documentație / Proiect de Organizare a Execuției (DTOE/POE), faza **PTh**, întocmită pentru realizarea unui **sistem de stocare a energiei în baterii (BESS)**, 25 MW/50 MWh, soluție containerizată (10 containere ISO 20 picioare), cu stație de conexiune proprie și racord la SEN.

> **Corelare (fără duplicare).** DTOE **nu reia** memoriile de structură (platformele de ancorare a containerelor), electrice (racord MT, celule, transformator) sau scenariul de securitate la incendiu (thermal runaway, distanțe UL 9540A/NFPA 855) ale instalației. Le folosește **ca documentație-suport** pentru dimensionarea organizării de execuție.

---

## 1. Date generale, obiectul documentației, cadru legal

### 1.1 Date generale

| Element | Valoare / descriere |
|---|---|
| Denumire investiție | BESS 25 MW/50 MWh, 10 containere, stație de conexiune proprie |
| Obiect DTOE | Organizarea execuției (incintă provizorie + platforme de fundare + montaj containere + racord electric + eșalonare + SSM/PSI/mediu) |
| Beneficiar / Investitor | Operator economic energie regenerabilă/stocare, titular licență ANRE |
| Executant | Antreprenor general + subcontractare specializată (montaj electric MT, punere în funcțiune) |
| Amplasament | Extravilan/zonă tehnico-industrială energetică, adiacent parc FV/stație electrică |
| Categoria de importanță | C (normală) |
| Durata de execuție estimată | 8-12 luni |

### 1.2 Obiectul și scopul DTOE

DTOE reglementează, pe toată durata execuției instalației:
- amenajarea și delimitarea **incintei de organizare**, cu accese pentru transportul agabaritic al containerelor (transport special, cu autorizație de transport agabaritic);
- **execuția platformelor de fundare** ale containerelor (beton armat, dimensionate pe greutatea reală a containerelor furnizate de producător) și a fundațiilor stației de conexiune;
- **montajul containerelor** (descărcare cu macara/transport special, poziționare pe platforme, ancorare) și **racordul electric** (cablare MT/JT, celule, transformator, punerea sub tensiune progresivă);
- **graficul de eșalonare**, cu drumul critic dominat de livrarea containerelor (termen de fabricație lung, la comandă) și de obținerea Avizului Tehnic de Racordare (ATR);
- măsurile de **SSM** (lucru cu echipamente electrice de medie tensiune, manipularea containerelor grele cu macara), **PSI pe durata execuției** (risc specific la manipularea bateriilor litiu-ion, chiar înainte de punerea sub tensiune completă) și **protecția mediului**;
- **notificările obligatorii** (ISU, ANRE) și **recepția organizării**;
- **punerea în funcțiune (PIF)**, cu testele de punere sub tensiune progresivă și obținerea licenței ANRE de stocare.

### 1.3 Cadru legal aplicabil

| Act normativ | Obiect | Incidență în DTOE |
|---|---|---|
| **Legea 50/1991** (rep.) | AC; organizarea de execuție ca lucrare | Cap. 1, 3 |
| **Ordin MDRAP 839/2009** | Norme metodologice — conținut DTOE/POE | Structura documentației |
| **HG 300/2006** | SSM pe șantiere temporare/mobile | **Cap. 4 — act central**, cu accent pe lucrul electric MT și manipularea bateriilor |
| **HG 1146/2006** | Utilizarea echipamentelor de muncă (macarale, transport agabaritic) | Cap. 3, 4 |
| **C 300/1994** | Prevenirea și stingerea incendiilor pe durata execuției | Cap. 4 — risc specific baterii litiu-ion |
| **Legea 123/2012, reglementări ANRE** | Racordarea la rețea, licențierea stocării | Cap. 5, 6 |

---

## 2. Amenajarea incintei de organizare și accesul pentru transport agabaritic

Incinta de organizare se dimensionează pentru accesul autotrenurilor speciale de transport containere (transport agabaritic, cu autorizație de la administratorul drumului pentru traseul de aprovizionare), cu spațiu de manevră pentru macaraua de descărcare la fiecare poziție de container.

---

## 3. Execuția platformelor de fundare

### 3.1 Platformele containerelor

Fiecare platformă de fundare (beton armat) se dimensionează la greutatea REALĂ a containerului specific contractat (informație obligatorie de la furnizorul de echipamente, transmisă timpuriu specialității de structură — a se vedea memoriul tehnic general al acestei funcțiuni, cap. 1.2). Turnarea se realizează cu verificarea planeității (element critic pentru ancorarea corectă a containerului) și cu prevederea sistemelor de ancoraj (buloane/plăci de bază) la pozițiile exacte cerute de producător.

### 3.2 Fundațiile stației de conexiune

Similar oricărei instalații electrice de medie tensiune, cu respectarea distanțelor de securitate electrică și a cuvei de retenție a uleiului la transformator (dacă în ulei).

---

## 4. Montajul containerelor și racordul electric

### 4.1 Descărcarea și poziționarea

Containerele se descarcă cu macara de capacitate adecvată (greutate + rază de operare, conform planul de montaj), poziționându-se pe platformele deja recepționate, cu ancorarea imediată conform detaliul de proiect (prevenirea deplasării accidentale înainte de finalizarea ancorajului definitiv).

### 4.2 Racordul electric progresiv

Cablarea MT/JT și punerea sub tensiune se realizează progresiv, container cu container, cu testele electrice de izolație și de continuitate efectuate ÎNAINTE de energizarea fiecărui container — abordare treptată, nu o punere sub tensiune simultană a întregii instalații.

---

## 5. Graficul de eșalonare — sinteză

| Etapă | Interval | Pondere |
|---|---|---|
| Proiectare + avize + ATR (drum critic — termen lung) | Lunile 1-4 | 15% |
| Organizare de șantier + platforme de fundare | Lunile 3-5 | 20% |
| Livrare și montaj containere (transport agabaritic) | Lunile 5-8 | 30% |
| Racord electric + celule MT + transformator | Lunile 7-10 | 25% |
| Teste de punere sub tensiune progresivă + PIF + licențiere ANRE | Lunile 10-12 | 10% |

---

## 6. Măsuri SSM, PSI și protecția mediului pe durata execuției

### 6.1 SSM specific

Coordonator SSM (HG 300/2006), cu atenție la: lucrul electric de medie tensiune (proceduri LOTO — lockout/tagout, EIP electroizolant), manipularea containerelor grele cu macara, riscul de electrocutare/arc electric la lucrările de cablare MT.

### 6.2 PSI pe durata execuției

Chiar înainte de punerea sub tensiune completă, containerele conțin deja module de baterii cu risc rezidual — se prevăd măsuri PSI adaptate (stingătoare specifice, interzicerea lucrărilor cu foc deschis în apropierea containerelor, proceduri de manipulare care evită deteriorarea mecanică a modulelor).

### 6.3 Protecția mediului

Gestionarea eventualelor scurgeri de electrolit în caz de deteriorare accidentală a unui modul pe durata transportului/montajului (kit de intervenție dedicat), gestionarea deșeurilor de execuție.

---

## 7. Recepția organizării de execuție și PIF

Recepția organizării de execuție se efectuează conform Legii nr. 10/1995. Punerea în funcțiune (PIF) este condiționată de: testele electrice complete (izolație, continuitate, protecții), avizul ISU (risc mare de incendiu), Avizul Tehnic de Racordare confirmat de operator și licența ANRE de stocare a energiei electrice.
