# STUDIU DE FEZABILITATE (S.F.) — CONSTRUCȚIE NOUĂ
## Sistem de stocare a energiei electrice în baterii (BESS), 25 MW / 50 MWh, tehnologie litiu-fier-fosfat (LFP), 10 containere ISO 20' dispuse în 2 rânduri × 5, cu stație de conversie/transformare și racord la rețeaua electrică
### HG 907/2016, Anexa nr. 3

---

## 1. INFORMAȚII GENERALE PRIVIND OBIECTIVUL DE INVESTIȚII

### 1.1. Denumirea obiectivului de investiții

Se completează conform Memoriul general al proiectului — construire „Instalație de stocare a energiei electrice în baterii (BESS), 25 MW/50 MWh", amplasată pe un teren tehnic dedicat, cu infrastructura de conversie, transformare și racord la rețeaua electrică de distribuție/transport aferentă. Denumirea reține explicit puterea și capacitatea energetică instalată, întrucât acestea sunt datele tehnice care condiționează atât licența ANRE de stocare, cât și Avizul Tehnic de Racordare (ATR), și nu doar un detaliu descriptiv al proiectului.

### 1.1D. Nota privind unicitatea denumirii obiectivului

Denumirea obiectivului de investiții rămâne constantă pe tot parcursul documentațiilor asociate (S.F., proiect tehnic, memoriile de specialitate, devizul general, contractele de proiectare/execuție, dosarul de licențiere ANRE și cel de racordare la operatorul de rețea) — o denumire inconsecventă între aceste documente, frecventă atunci când proiectul circulă simultan prin trei fluxuri administrative distincte (autorizare de construire, licențiere energetică, racordare la rețea), creează confuzie la corelarea dosarelor și poate întârzia obținerea Avizului Tehnic de Racordare, care se raportează la o denumire și o capacitate identificate fără echivoc.

### 1.0. Distincția față de un D.A.L.I.

Prezentul document (S.F., conținut-cadru HG 907/2016 Anexa 3) se aplică EXCLUSIV la investiții de construcție NOUĂ, pe un amplasament liber. Dacă investiția vizează extinderea unei instalații BESS EXISTENTE (adăugarea de containere suplimentare la o platformă deja autorizată și racordată) sau reconversia unei foste platforme tehnice/industriale, documentul relevant este D.A.L.I. (Anexa 5/6), disponibil separat în platformă. La segmentul de stocare a energiei, extinderea modulară a unei platforme existente (adăugarea unui al treilea rând de containere, de exemplu) este o practică frecventă, dar reprezintă un conținut-cadru distinct de prezentul S.F. — cele două nu se combină într-un singur document.

### 1.2. Ordonatorul principal de credite/investitorul

Se completează conform actele investitorului — la instalațiile BESS, investitorul este, tipic, un operator economic activ deja în dezvoltarea/operarea de capacități regenerabile (parc fotovoltaic sau eolian adiacent, cu care platforma de stocare se cuplează funcțional pentru optimizarea evacuării în rețea), sau un dezvoltator independent de proiecte de stocare (fără producere proprie asociată), care valorifică arbitrajul de piață și serviciile tehnologice de sistem ca model de afaceri de sine stătător (stand-alone storage).

### 1.2A. Structurarea juridică tipică a investiției

Investițiile BESS de această capacitate se structurează, tipic, printr-o societate de proiect dedicată (SPV — Special Purpose Vehicle), constituită de investitor exclusiv pentru acest activ — structura izolează riscul financiar și tehnologic specific (degradarea bateriilor, evenimentele de tip thermal runaway, expunerea la volatilitatea prețurilor pe piața de echilibrare) de restul portofoliului investitorului, și facilitează atât obținerea unei licențe ANRE de stocare distincte de eventuala licență de producere a parcului adiacent, cât și o eventuală vânzare ulterioară a activului (share deal, prin transferul acțiunilor SPV) către un investitor instituțional specializat în infrastructură energetică — formă de tranzacționare tot mai frecventă pe piața de stocare, pe măsură ce aceasta se maturizează.

### 1.3. Ordonatorul de credite secundar/terțiar

Nu este, de regulă, cazul la o investiție BESS privată; se completează dacă instalația este realizată printr-o schemă de sprijin/finanțare publică (de exemplu, componentele dedicate stocării din PNRR sau din alte scheme de tip contract pentru diferență/capacity market administrate de o autoritate publică), situație în care apare o structură de ordonatori intermediari și de condiționalități de eligibilitate suplimentare.

### 1.4. Beneficiarul investiției

Se completează conform actele de proprietate sau de folosință asupra terenului (proprietate, concesiune, drept de superficie ori contract de închiriere pe termen lung, opțiune frecventă la instalațiile tehnice fără ocupare permanentă, unde investitorul nu are nevoie de proprietatea deplină asupra terenului pentru a realiza o investiție amortizabilă pe orizontul de 15-20 de ani al unui contract de închiriere).

### 1.4B. Verificarea situației cadastrale a terenului

Se verifică suplimentar dacă terenul este intabulat corect, cu suprafața și limitele conforme realității din teren — o neconcordanță cadastrală, chiar minoră, poate întârzia obținerea autorizației de construire și, la investițiile finanțate prin credit de dezvoltare, poate întârzia tragerea tranșelor de finanțare condiționate contractual de o situație cadastrală curată a terenului de ~13.000 mp necesar (cap. 2.4, breviarul de necesar de teren).

### 1.4A. Verificarea titlului de proprietate și a sarcinilor asupra terenului

Înainte de proiectarea tehnică, se verifică extrasul de carte funciară pentru confirmarea titlului de proprietate/folosință curat și identificarea eventualelor sarcini (ipoteci, servituți, interdicții de construire) — la instalațiile BESS finanțate prin credit de dezvoltare sau prin instrumente de tip project finance, banca/instituția finanțatoare impune de regulă propria verificare de due diligence juridică asupra terenului și, suplimentar față de o investiție imobiliară obișnuită, o verificare a valabilității și a condiționalităților licenței ANRE de stocare și ale Avizului Tehnic de Racordare, ambele active esențiale ale proiectului, alături de terenul propriu-zis.

### 1.5. Elaboratorul studiului de fezabilitate

Studiul se elaborează de proiectant de specialitate cu drept de semnătură, pe baza certificatului de urbanism, a studiului geotehnic preliminar, a Avizului Tehnic de Racordare (ATR) emis de operatorul de rețea (transport sau distribuție, după caz) și a unei analize de piață de energie (venituri estimate din arbitraj și din serviciile tehnologice de sistem), de regulă furnizată de un consultant specializat în piața de energie electrică.

### 1.5.0A. Independența analizei față de interesul comercial al elaboratorului

Dacă elaboratorul S.F. este afiliat unei firme de construcții/furnizor de echipament BESS care ar putea beneficia direct de decizia de a demara investiția, se recomandă o verificare independentă a concluziilor cheie (mai ales analiza de piață de energie de la Cap. 2.4 și analiza financiară de la Cap. 4.6) de către un consultant fără interes direct în rezultat — piața de servicii tehnologice de sistem este relativ nouă și volatilă, iar ipoteze optimiste nedeclarate asupra prețului de arbitraj sau asupra volumului contractabil de servicii ancilare pot vicia semnificativ decizia de investiție.

### 1.5.1. Rolul echipei multidisciplinare la faza de S.F.

Deși prezentul document este semnat de un proiectant de specialitate, elaborarea sa de calitate presupune consultarea, încă din această fază incipientă, a proiectanților de structură (pentru validarea preliminară a soluției de ancorare seismică a containerelor la platformele de fundație, cap. 3.2), a proiectanților de instalații electrice de medie tensiune (pentru validarea preliminară a fezabilității punctului de racord și a Codului Rețelei aplicabil, cap. 3.4A) și a unui consultant de piață de energie independent (pentru validarea externă a ipotezelor de venit din arbitraj/servicii de sistem de la Cap. 2.4) — un S.F. elaborat exclusiv de un singur specialist, fără consultarea celorlalte discipline, riscă să valideze fie un concept tehnic incompatibil cu cerințele de siguranță la incendiu specifice tehnologiei litiu-ion, fie ipoteze de piață nefundamentate.

---

## 2. SITUAȚIA EXISTENTĂ ȘI NECESITATEA REALIZĂRII OBIECTIVULUI DE INVESTIȚII

### 2.0A. Documentele-sursă necesare pentru fundamentarea capitolului — checklist

| Document | Furnizează | Obligativitate |
|---|---|---|
| Certificat de urbanism | POT/CUT maxime admise, avize necesare | Obligatoriu |
| Aviz Tehnic de Racordare (ATR) preliminar | Punctul și capacitatea de evacuare disponibilă în rețea | Obligatoriu pentru fundamentarea capacității proiectului |
| Studiu geotehnic preliminar | Orientare privind capacitatea portantă a terenului pentru platformele-container | Recomandat la faza de S.F. |
| Ridicare topografică | Geometria exactă a terenului de ~13.000 mp | Obligatorie |
| Raport de piață de energie (prețuri PZU, piață de echilibrare, servicii de sistem) | Fundamentarea veniturilor (Cap. 2.4) | Obligatorie |
| Extras de carte funciară | Confirmarea titlului de proprietate/folosință | Obligatoriu |

### 2.1. Concluziile studiului de prefezabilitate

Dacă a fost elaborat un studiu de prefezabilitate distinct (frecvent la proiectele BESS stand-alone, unde dezvoltatorul compară mai multe amplasamente pe criteriul distanței față de un punct de racord cu capacitate disponibilă), se rețin scenariile de amplasament/capacitate analizate la acel nivel; în lipsa unui astfel de studiu, prezentul S.F. asumă integral analiza de oportunitate de la Cap. 3-5, pe amplasamentul și capacitatea de 25 MW/50 MWh deja confirmate prin ATR preliminar.

### 2.1.1. Diferența dintre studiul de prefezabilitate și studiul de fezabilitate

Studiul de prefezabilitate analizează, la nivel general, mai multe amplasamente sau capacități alternative, pentru a confirma oportunitatea generală a investiției înainte de a angaja resurse într-un S.F. detaliat pe o singură configurație confirmată. La o investiție BESS unde punctul de racord este adesea factorul determinant al amplasamentului (capacitatea de evacuare disponibilă într-o stație electrică existentă fiind o resursă limitată și alocată prin ordine de prioritate de operatorul de rețea), studiul de prefezabilitate se rezumă frecvent la o comparație de puncte de racord posibile, iar odată confirmat unul prin ATR preliminar, prezentul S.F. tratează direct analiza de oportunitate pe acel amplasament și acea capacitate.

### 2.2. Prezentarea contextului

Amplasamentul propus se află, tipic, în una din următoarele două situații: (a) adiacent unui parc fotovoltaic existent sau proiectat concomitent, cu care platforma BESS partajează infrastructura de racordare la rețea (soluție care optimizează investiția totală în racord și permite time-shifting-ul direct al producției solare, cap. 2.4.1); sau (b) independent, ca proiect stand-alone, amplasat exclusiv în funcție de capacitatea de evacuare disponibilă la un punct de racord al rețelei de distribuție sau de transport, indiferent de prezența unei surse de producere regenerabilă în vecinătate. În ambele situații, zona este, de regulă, extravilană sau periurbană, cu caracter tehnic/industrial sau agricol, fără funcțiuni sensibile (locuințe, instituții de învățământ/sănătate) în proximitatea imediată.

### 2.2B. Compatibilitatea cu țesutul urban existent

Volumetria propusă (construcții tehnice de tip parter, H containere 2,90 m, cap. 5.3) este, prin natura ei, discretă și cu impact vizual redus asupra țesutului urban/rural existent — diferit de o clădire civilă, principala atenție de compatibilitate nu privește regimul de înălțime (nesemnificativ), ci integrarea peisagistică (perdea vegetală perimetrală, cap. 5B.1) și absența oricărui disconfort funcțional asupra vecinătăților (zgomot generat de ventilatoarele HVAC ale containerelor și ale transformatorului, tratat la cap. 5B.2).

### 2.2A. Poziționarea în structura urbană existentă

Se descrie poziția amplasamentului față de principala infrastructură relevantă pentru acest tip de investiție — nu față de generatoarele de flux pietonal/auto ale unei zone urbane, ci față de stația electrică de transformare/racord la care se conectează instalația (distanța determină lungimea și costul cablului de medie tensiune, cap. 3.3A) și față de drumul public care asigură accesul autospecialelor de intervenție ale ISU (cap. 4A.2), criteriu de poziționare la fel de important ca cel electric, dat fiind nivelul de risc de incendiu MARE al instalației.

### 2.3. Analiza situației existente și identificarea deficiențelor

Pe amplasament, situația existentă este, în marea majoritate a cazurilor, teren liber, cu categorie de folosință agricolă sau neconstruit, fără o construcție propusă spre desființare — spre diferență de investițiile imobiliare urbane, o instalație BESS nu valorifică un potențial urbanistic preexistent, ci un potențial de sistem energetic: capacitatea de evacuare disponibilă la un punct de racord identificat și necesitatea sistemului energetic național de flexibilitate suplimentară (cap. 2.5). Necesitatea investiției rezultă, prin urmare, nu din deficiențe ale amplasamentului, ci din deficiențele sistemului energetic pe care instalația le adresează — congestii de rețea, curtailment al producției regenerabile existente, necesar crescut de rezerve de reglaj rapid.

### 2.3A. Verificarea condițiilor de teren pentru platformele-container

Configurația actuală a terenului (pantă naturală, prezența unor umpluturi necontrolate vizibile, nivel hidrostatic) se documentează la faza de S.F. printr-o vizită de teren și, dacă e cazul, printr-un studiu geotehnic preliminar — aceste observații orientează decizia asupra necesității unui strat de balast compactat mai gros sau a unor fundații mai adânci pentru platformele-container (cap. 3.2), înainte de angajarea costurilor unui studiu geotehnic detaliat, care se realizează abia după confirmarea configurației recomandate.

### 2.4. Analiza cererii de bunuri și servicii

Spre deosebire de o investiție imobiliară, unde cererea se fundamentează pe indicatori de piață clasici (chirie, preț de vânzare, rată de absorbție), analiza cererii pentru o instalație BESS se fundamentează pe **cererea sistemului energetic național de flexibilitate**, măsurabilă prin patru componente distincte: (a) volumul și prețul serviciilor tehnologice de sistem tranzacționate de operatorul de transport (Transelectrica) — rezerva primară de reglaj (FCR), rezerva secundară automată (aFRR) și rezerva terțiară de reglaj manual (mFRR), tratate detaliat, ca mecanism, în general.md al acestei funcțiuni; (b) volumul de curtailment al producției regenerabile existente în zona de racord, pe care o capacitate de stocare adiacentă îl poate reduce; (c) diferența de preț orară pe Piața pentru Ziua Următoare (PZU) între orele de producție solară de vârf și orele de cerere de seară, care fundamentează venitul din arbitraj (time-shifting); și (d) capacitatea de evacuare confirmată prin Avizul Tehnic de Racordare, care este, de fapt, precondiția tehnică fără de care niciuna dintre celelalte trei surse de venit nu poate fi valorificată.

### 2.4.1. Sursele de date pentru analiza cererii

| Sursă | Informație furnizată |
|---|---|
| Transelectrica (rapoarte de piață de echilibrare, volume și prețuri FCR/aFRR/mFRR) | Volumul contractabil și prețul mediu al serviciilor tehnologice de sistem |
| OPCOM (operatorul pieței de energie electrică) | Prețurile orare istorice pe Piața pentru Ziua Următoare (PZU), fundamentale pentru estimarea spread-ului de arbitraj |
| Operatorul de distribuție/transport (avize de racordare emise în zonă) | Nivelul de saturare/congestie a rețelei și volumul de curtailment istoric al producției regenerabile din zonă |
| ANRE (rapoarte anuale de monitorizare a pieței de energie) | Evoluția cadrului de reglementare a stocării, tendințe de preț pe piața de echilibrare |
| Documentația de urbanism a UAT (PUG/PUZ) | Compatibilitatea funcțiunii tehnico-energetice cu zona amplasamentului |

### 2.4.2. Segmentarea cererii pe tip de venit — analog segmentării de piață clasice

Cererea de flexibilitate nu este omogenă — se diferențiază pe orizonturi de timp și pe mecanisme contractuale distincte, analog segmentării de piață a unei investiții imobiliare: veniturile de tip FCR (răspuns sub o secundă) sunt remunerate, de regulă, la un nivel superior pe unitatea de capacitate rezervată, dar volumul total contractabil de piață este limitat de necesarul agregat de reglaj primar al întregului sistem energetic național; veniturile din arbitraj PZU sunt, teoretic, nelimitate ca volum, dar depind de un spread de preț zi/noapte suficient de mare pentru a acoperi pierderile de randament (round-trip, cap. 4.3); veniturile din reducerea curtailment-ului sunt relevante doar dacă instalația este cuplată unui parc regenerabil aflat, efectiv, în regim de limitare a producției. Programul de exploatare al instalației (mixul optim între aceste trei tipuri de venit, pe parcursul unei zile/an) se stabilește prin strategia de dispecerizare (cap. 4.5.1), nu printr-o alegere unică și imuabilă la faza de S.F.

### 2.4.3. Segmentarea cererii pe orizont contractual — capacitate vs. energie

Similar segmentării unui chiriaș mic/mediu/mare la o clădire de birouri, cererea de servicii de sistem se segmentează pe tip de remunerare: **remunerare de disponibilitate/capacitate** (plată fixă pentru rezervarea capacității instalației la dispoziția operatorului de rețea, indiferent de activarea efectivă — mecanismul dominant la FCR) și **remunerare de activare/energie** (plată variabilă, proporțională cu energia efectiv livrată la activare — mecanismul dominant la mFRR și, parțial, la arbitrajul PZU). Mixul contractual optim între cele două tipuri de remunerare, care determină gradul de predictibilitate a fluxurilor de venit folosite în analiza financiară de la Cap. 4.6, se stabilește pe baza contractelor efectiv disponibile la momentul intrării în exploatare, prin agregatorul licențiat (cap. 3.4A).

### 2.5. Obiectivele preconizate a fi atinse prin realizarea investiției

Obiectivul investiției este realizarea unei instalații de stocare care valorifică potențialul de flexibilitate al sistemului energetic din zona amplasamentului (capacitate de evacuare confirmată prin ATR), oferind atât servicii tehnologice de sistem operatorului de transport, cât și, dacă e cazul, reducerea curtailment-ului unui parc regenerabil adiacent, cu respectarea integrală a normativelor tehnice aplicabile (structură, instalații electrice, securitate la incendiu specifică riscului de thermal runaway) și a cerințelor de licențiere ANRE.

### 2.5A. Obiective de sustenabilitate pe termen lung

Dincolo de obiectivele imediate de valorificare a capacității de racord și de generare de venituri, investiția urmărește obiective de sustenabilitate pe termen lung: contribuția directă la integrarea eficientă a producției regenerabile variabile în sistemul energetic național (reducerea curtailment-ului, echilibrarea rețelei prin servicii de sistem cu răspuns rapid) susține ținta națională și europeană de decarbonizare a mixului energetic (PNIESC, Fit for 55/RED III), iar alegerea chimiei LFP (cap. 3.0, cap. 5.1-5.2) — fără cobalt, cu profil de siguranță termică superior și durată de viață ciclică mai mare — reduce atât amprenta de mediu a lanțului de aprovizionare, cât și riscul tehnologic al investiției pe orizontul lung de exploatare.

### 2.5B. Efectul de sinergie cu un parc fotovoltaic adiacent

Dacă instalația este cuplată unui parc fotovoltaic existent sau proiectat concomitent (situația de referință a prezentului S.F.), investiția beneficiază de un efect de sinergie funcțională specific — partajarea infrastructurii de racordare la rețea reduce investiția totală în racord față de două proiecte independente, iar prezența stocării crește valoarea economică a producției fotovoltaice existente (prin reducerea curtailment-ului și prin arbitrajul de preț), în timp ce producția fotovoltaică oferă instalației BESS o sursă de energie ieftină/gratuită pentru încărcare în orele de vârf de producție solară, îmbunătățind marja de arbitraj față de o instalație stand-alone care s-ar încărca exclusiv din rețea la preț de piață. Acest efect de sinergie este un argument suplimentar de oportunitate, distinct de justificarea separată a fiecărei componente (parc FV, respectiv BESS) în parte.

### 2.6. Alinierea cu documentația de urbanism a zonei

Funcțiunea propusă (instalație tehnico-energetică, fără ocupare permanentă) se verifică pentru conformitate cu reglementările specifice ale zonei din PUG/PUZ (funcțiuni admise/interzise, regim de înălțime maxim, indicatori urbanistici POT/CUT specifici zonelor de infrastructură tehnico-edilitară) — orice neconcordanță constatată la acest capitol se rezolvă înainte de a avansa la faza de proiect tehnic, printr-o eventuală solicitare de schimbare a destinației/PUZ, dacă reglementarea locală o permite pentru un amplasament altfel favorabil din perspectiva racordării la rețea.

---

## 3. IDENTIFICAREA, PROPUNEREA ȘI PREZENTAREA A MINIMUM DOUĂ SCENARII/OPȚIUNI TEHNICO-ECONOMICE

### 3.0.0A. Criteriile de comparație a scenariilor

| Criteriu | Pondere orientativă în decizie | Sursa de informație |
|---|---|---|
| Cost total de execuție (deviz general) | Ridicată | Deviz general (Cap. 5.6), calculat live pentru scenariul recomandat |
| Profilul de siguranță termică al chimiei de baterie (risc de thermal runaway și severitatea propagării) | Ridicată | Analiza comparativă de chimii (Cap. 3.4, general.md) |
| Densitatea energetică și amprenta la sol rezultată | Medie-ridicată | Fișa tehnică a echipamentului, breviarul de la Cap. 3.4.1 |
| Randamentul round-trip (η) și rata de degradare anuală a capacității | Ridicată | Fișa tehnică a producătorului, garanția contractuală |
| Complexitate/durată de execuție | Medie | Grafic orientativ (Cap. 3.5) |
| Distanțele de siguranță necesare (NFPA 855/UL 9540A) și impactul asupra necesarului de teren | Medie-ridicată | Cap. 3.1.1, arhitectura instalației |

Ponderea exactă a fiecărui criteriu în decizia finală rămâne la latitudinea investitorului — tabelul de mai sus oferă un cadru structurat de comparație, nu o formulă automată de decizie, întrucât aversiunea la risc tehnologic a investitorului nu este cuantificabilă obiectiv.

### 3.0. Sinteza celor două scenarii

| Criteriu | Scenariul 1 — chimie LFP, 10 containere ISO 20', 2 rânduri × 5 | Scenariul 2 — chimie NMC, configurație echivalentă ca putere/energie |
|---|---|---|
| Chimie de baterie | Litiu-fier-fosfat (LFP) | Nichel-mangan-cobalt (NMC) |
| Densitate energetică la nivel de celulă | Inferioară (90-160 Wh/kg) | Superioară (150-220 Wh/kg) |
| Amprentă la sol pentru 50 MWh | ~148 mp cumulați (10 containere ISO 20') | Potențial inferioară (mai puține containere pentru aceeași capacitate) sau echivalentă, funcție de configurația exactă a producătorului |
| Prag de declanșare thermal runaway | Ridicat, ~250-270°C, fără eliberare de oxigen din catod | Inferior, ~150-210°C, cu eliberare de oxigen care alimentează autonom evenimentul |
| Severitatea unui eveniment de thermal runaway | Redusă, propagare mai lentă | Ridicată, propagare mai rapidă și mai violentă |
| Distanțele de siguranță rezultate (NFPA 855/UL 9540A) | Cele adoptate ca referință în proiect (≥3,0 m container-container) | Potențial superioare, dat fiind profilul de risc mai ridicat, cu impact direct asupra necesarului de teren |
| Durata de viață ciclică garantată | Superioară (tipic ≥6.000 cicluri la 90% DoD) | Inferioară, degradare mai rapidă la solicitare intensă |
| Cost de achiziție al echipamentului (per MWh) | Inferior, fără cobalt | Superior, conținut de cobalt cu volatilitate de preț și risc de lanț de aprovizionare |
| Recomandare | Recomandat pentru instalații staționare la scară de utilitate publică, unde profilul de siguranță pe termen lung și costul redus primează asupra densității energetice maxime | Posibil doar dacă un constrângere severă de amprentă la sol impune densitate energetică maximă, acceptând un regim de securitate la incendiu mai strict și un cost mai ridicat |

### 3.0B. Nota privind numărul de scenarii analizate

Deși HG 907/2016 impune un minim de două scenarii, investitorul poate solicita analiza unui număr suplimentar de variante (de exemplu, o variantă cu configurație single-row, cu un singur rând de 10 containere și un singur culoar de intervenție lateral, în locul configurației duale în 2 rânduri × 5 recomandate — variantă care simplifică traseul cablurilor interioare, dar mărește lungimea totală a platformei și, implicit, lungimea drumului perimetral de intervenție) — prezentul document tratează explicit cele două scenarii principale identificate pe criteriul chimiei de baterie, ca fiind cel mai relevant din perspectiva profilului de risc și de cost al investiției, structura de analiză fiind extensibilă la scenarii suplimentare de configurație geometrică, dacă amplasamentul concret o justifică.

### 3.1. Particularități ale amplasamentului

Particularitățile amplasamentului (suprafața de teren de ~13.000 mp, POT/CUT maxime admise conform certificatul de urbanism, capacitatea portantă a terenului pentru platformele-container, distanța și capacitatea disponibilă la punctul de racord confirmat prin ATR) determină direct fezabilitatea ambelor scenarii — la o suprafață de teren limitată, profilul de risc superior al Scenariului 2 (NMC), cu distanțe de siguranță potențial majorate, poate deveni el însuși un factor de excludere, independent de considerentele economice de la Cap. 3.3.

### 3.1.1. Verificarea preliminară a distanțelor de siguranță

Execuția oricăreia dintre cele două configurații necesită o verificare preliminară a compatibilității dintre distanțele de siguranță minime (NFPA 855, în lipsa unui raport de testare UL 9540A specific configurației contractate) și suprafața de teren disponibilă — dacă terenul confirmat este mai restrâns decât cel de referință (~13.000 mp), iar Scenariul 2 (NMC) ar necesita distanțe majorate față de minimul de 3,0 m adoptat pentru Scenariul 1, acest fapt poate deveni criteriul decisiv de excludere a Scenariului 2, indiferent de eventualele sale avantaje de densitate energetică.

### 3.1.2. Forma și orientarea amplasamentului

Forma în plan a terenului (regulată vs. neregulată) influențează direct posibilitatea de a organiza containerele în două rânduri paralele cu un culoar de intervenție central de minimum 6,0 m și cu un drum perimetral inelar care să permită accesul autospecialelor de intervenție din cel puțin două direcții (cap. 4A.2) — un teren excesiv de îngust sau cu o formă neregulată complică soluția de acces pe două laturi, condiție obligatorie pentru avizarea ISU, indiferent de scenariul de chimie adoptat.

### 3.2. Descrierea din punct de vedere tehnic, constructiv, funcțional-arhitectural și tehnologic

Ambele scenarii respectă același principiu de organizare a incintei (nucleu de containere de baterii, poziționat central la distanță maximă de limitele de proprietate; zonă de conversie/transformare adiacentă; cabină de comandă EMS/SCADA periferică; drum perimetral inelar de intervenție) și aceeași soluție structurală a platformelor-container (placă de beton armat pe strat de balast compactat, cu ancorare seismică conform clasei de importanță III) — diferă chimia de baterie, distanțele de siguranță rezultate și, implicit, suprafața minimă de teren necesară.

### 3.2.1. Flexibilitatea funcțională pe termen lung — rezerva de extindere

Independent de scenariul ales, configurația platformei (grila de distanțe, traseul drumului perimetral) se proiectează cu o rezervă de teren neconstruit dincolo de necesarul strict al configurației inițiale, pentru a permite, pe termen lung, o eventuală extindere a capacității instalate (module/containere suplimentare, dacă evoluția pieței de servicii de sistem sau un al doilea contract de capacitate o justifică) — o platformă dimensionată strict la limita necesarului curent, fără nicio rezervă de extindere, reduce valoarea de adaptabilitate a investiției pe orizontul lung de exploatare.

### 3.2.2. Livrarea la cheie (turnkey EPC) vs. separarea pe loturi de achiziție

Un aspect central al oricărei investiții BESS este alegerea modelului de contractare a execuției: **livrare la cheie (turnkey EPC)** — un singur contractor (frecvent, chiar producătorul echipamentului BESS sau un integrator de sistem afiliat) răspunde integral de proiectare, achiziție și execuție, inclusiv de platformele civile, racordul electric și punerea în funcțiune, cu un singur punct de responsabilitate contractuală — versus **separarea pe loturi** — investitorul contractează separat lucrările civile (platforme, drumuri, împrejmuire), echipamentul BESS (containerele, PCS, transformatorul) și lucrările de racordare la rețea, cu coordonare proprie sau prin manager de proiect dedicat (cap. 7.1C). Livrarea la cheie reduce riscul de coordonare între specialități și oferă o singură garanție de performanță globală (inclusiv randamentul round-trip garantat), dar poate reduce flexibilitatea investitorului de a negocia separat cele mai bune condiții pe fiecare lot; separarea pe loturi poate optimiza costul total, dar impune investitorului asumarea riscului de coordonare între contractorul civil și furnizorul de echipament, risc relevant mai ales la interfața dintre platforma de fundație și geometria exactă a containerului (cap. 3C.1).

### 3.3. Costurile estimative ale investiției

Costurile estimative complete, pe capitole conform HG 907/2016 Anexa nr. 7, se cuantifică detaliat pentru scenariul recomandat la Cap. 5.6 (devizul general, calculat LIVE de motorul platformei); pentru scenariul alternativ (NMC), diferența de cost rezultă în principal din prețul de achiziție superior al echipamentului electrochimic pe unitatea de energie stocată (cap. 3.0) și, dacă distanțele de siguranță rezultate sunt majorate, din costul suplimentar al unei suprafețe de teren mai mari și al unui drum perimetral mai lung — diferență cuantificată printr-o rulare separată a devizului general cu parametrii specifici acelei variante, la cererea investitorului.

### 3.3A. Structura orientativă a costului pe cele două scenarii

Costul total al oricărei configurații BESS se compune, orientativ, din costul echipamentului electrochimic propriu-zis (containere, module de baterii, BMS — componenta cea mai mare din devizul general, tipic peste jumătate din valoarea totală), costul echipamentelor de conversie/transformare/racord (PCS, transformator de putere, celule de medie tensiune, cablul de evacuare până la punctul de racord confirmat prin ATR — cost puternic influențat de distanța fizică până la stația de racord, cap. 2.2A), și costul lucrărilor civile (platforme, drumuri, împrejmuire, rezerva de apă pentru incendiu). Diferența de cost dintre cele două scenarii de chimie se concentrează aproape integral în prima componentă (echipamentul electrochimic), celelalte două rămânând, la o primă aproximare, comparabile între scenarii la aceeași putere/energie instalată.

### 3.4. Studii de specialitate necesare

Studii necesare pentru fundamentarea deciziei de investiție: studiu geotehnic (obligatoriu pentru dimensionarea platformelor de fundație și verificarea capacității portante la sarcina concentrată a containerelor echipate, ~30-35 tone fiecare), ridicare topografică, un raport de piață de energie (prețuri PZU, volume și prețuri de piață de echilibrare, actualizat la data elaborării S.F.), și raportul de testare la propagarea fenomenului de thermal runaway (UL 9540A) al configurației exacte de container/chimie contractate, esențial pentru fundamentarea definitivă a distanțelor de siguranță la faza de proiect tehnic (cap. 5.5.1).

### 3.4A. Avizul Tehnic de Racordare (ATR) și Codul Rețelei

Studiul de specialitate cu impactul cel mai direct asupra fezabilității întregului proiect este Avizul Tehnic de Racordare (ATR), emis de operatorul de distribuție sau de transport (Transelectrica, pentru racordare la rețeaua de înaltă tensiune), care confirmă capacitatea de evacuare disponibilă la punctul de racord solicitat și condițiile tehnice de racordare (nivelul de tensiune, cerințele Codului Rețelei — Cod RET sau Cod RED — privind comportarea instalației în condiții de abateri de frecvență/tensiune, capacitatea de a furniza putere reactivă). Fără un ATR favorabil, capacitatea de 25 MW declarată în prezentul S.F. nu poate fi evacuată în rețea, indiferent de calitatea tehnică a restului proiectului — motiv pentru care obținerea unui ATR preliminar favorabil este, în practică, precondiția demarării proiectării tehnice detaliate, nu doar un aviz colectat ulterior în cadrul certificatului de urbanism (cap. 6).

### 3.4.1. Breviar de calcul orientativ — verificarea coerenței putere/energie/amprentă

Pentru configurația de referință de **25 MW putere instalată și 50 MWh capacitate energetică**, rata de solicitare (C-rate = P/E) rezultă C-rate = 25/50 = **0,5C**, echivalentă unei durate de descărcare completă de t = E/P = 50/25 = **2 ore**. Repartizată pe **10 containere ISO 20'** (dispunere 2 rânduri × 5, conform arhitecturii deja proiectate), rezultă o capacitate medie de ~5 MWh per container, la o amprentă individuală de ~14,8 mp (6,06 × 2,44 m), deci o amprentă cumulată a containerelor de ~148 mp — sub 1,2% din suprafața totală de teren de ~13.000 mp, diferența fiind ocupată, așa cum se detaliază la Cap. 3.1.1 și în arhitectura instalației, de distanțele de siguranță, de drumurile de intervenție și de perdeaua vegetală perimetrală. Această disproporție dintre amprenta construită și suprafața de teren necesară nu este o ipoteză de proiectare arbitrară, ci rezultatul direct al distanțelor de siguranță impuse de NFPA 855 și al cerinței de acces al autospecialelor ISU din cel puțin două direcții — verificarea acestei coerențe (amprentă redusă, teren generos) este un indicator de plauzibilitate a configurației, reluat la Cap. 5.4.

### 3.5. Grafic orientativ de realizare a investiției

Proiectare (3-5 luni, incluzând obținerea ATR definitiv) → avizare/autorizare (4-8 luni, funcție de complexitatea avizelor necesare, inclusiv avizul ISU pentru risc de incendiu MARE) → execuție (**8-12 luni**, conform datelor confirmate în general.md al acestei funcțiuni — durată mai scurtă decât la o clădire civilă comparabilă ca valoare, dat fiind caracterul modular și prefabricat al echipamentului principal) → punere în funcțiune și teste de prevalidare cu operatorul de rețea (probe tehnologice, testarea răspunsului la comenzile de reglaj, cap. 4.4 din general.md), urmate de intrarea în exploatare comercială.

---

## 3C. VERIFICĂRI SUPLIMENTARE LA COORDONAREA CU AMPLASAMENTUL

### 3C.1. Verificarea interfeței dintre lucrările civile și echipamentul BESS

Se verifică, de la faza de S.F., dacă gabaritul exact al containerelor (dimensiuni, poziția picioarelor de reazem, poziția ușilor/hatch-urilor de acces și a panourilor de ventilație a deflagrației) este confirmat de producătorul de echipament înainte de finalizarea proiectării platformelor de fundație — o neconcordanță constatată abia la faza de execuție (de exemplu, o poziție diferită a picioarelor de reazem față de cea presupusă la proiectarea plăcii de beton) este o cauză frecventă de întârziere la instalațiile BESS, unde interfața civil-echipament este mult mai strânsă decât la o construcție civilă obișnuită.

### 3C.2. Coordonarea cu lucrările de întărire/extindere a rețelei electrice din zonă

Dacă operatorul de rețea are în plan/execuție lucrări de întărire a rețelei electrice în zona punctului de racord (relevante pentru confirmarea definitivă a capacității de evacuare alocate prin ATR), se verifică eventuala sinergie sau conflict cu calendarul propriei investiții — o coordonare timpurie cu operatorul de rețea poate evita situația în care instalația este finalizată din punct de vedere civil, dar nu poate fi pusă sub tensiune din lipsa capacității de evacuare confirmate definitiv.

---

## 4. ANALIZA FIECĂRUI SCENARIU/OPȚIUNI TEHNICO-ECONOMICE PROPUS(E)

### 4.0A. Sinteza subcapitolelor de analiză conform HG 907/2016

| Subcapitol | Conținut | Sursă de date |
|---|---|---|
| 4.2 Vulnerabilități | Factori climatici, tehnologici (thermal runaway) și de piață (volatilitatea prețurilor de echilibrare) | Anexa tehnică (seismic/climă), raport UL 9540A, raport de piață |
| 4.3 Utilități | Consumul propriu redus (auxiliare, HVAC, SCADA), nu consum de tip clădire ocupată | Program funcțional, avize de racordare |
| 4.4 Sustenabilitate | Corelare cu PNIESC/Fit for 55, integrare regenerabile | Cap. 2.4-2.5 |
| 4.6-4.7 Analiza financiară/economică | VAN/RIR, calculate live | Deviz general + fluxuri declarate (arbitraj + servicii de sistem) |
| 4.8 Senzitivitate | Impactul variației cost/preț arbitraj/degradare capacitate | Analiza financiară de bază |
| 4.9 Riscuri | Matrice probabilitate/impact, cu accent pe riscul tehnologic thermal runaway | Raport UL 9540A, experiența de proiecte similare |

### 4.1. Prezentarea cadrului de analiză

Analiza se realizează conform metodologiei HG 907/2016 și a Documentului de lucru nr. 4 al Comisiei Europene, cu o perioadă de referință orientativă de 15-20 de ani (funcție de durata de viață utilă a containerului civil și de strategia investitorului privind eventuala înlocuire a modulelor de baterii la finalul garanției ciclice, cap. 4.8.1), perioadă care poate diferi de durata de viață electrochimică efectivă a bateriilor (tratată distinct la cap. 4.8.1).

### 4.2. Analiza vulnerabilităților

Vulnerabilitățile identificate includ factori climatici (zona seismică a amplasamentului, relevantă pentru ancorarea containerelor la platformele de fundație, conform clasei de importanță seismică III adoptate; temperaturile extreme, relevante pentru dimensionarea sistemului HVAC al containerelor, care menține celulele de baterie în intervalul optim de funcționare, tipic 15-35°C pentru chimia LFP), factori tehnologici (riscul de thermal runaway, tratat distinct și cu prioritate la Cap. 4.9, dat fiind nivelul de risc de incendiu MARE al instalației) și factori de piață (volatilitatea prețurilor pe piața de echilibrare și pe PZU, care determină direct veniturile de arbitraj, cap. 4.6.1, și evoluția reglementărilor ANRE privind stocarea, un cadru legal încă în maturizare).

### 4.2.1. Vulnerabilitatea la schimbări climatice pe termen lung

Dincolo de încărcările normative curente, investiția se analizează și din perspectiva evoluției pe termen lung a fenomenelor climatice extreme (valuri de căldură mai frecvente și mai intense) — relevant, pentru o instalație BESS, mai ales pentru sarcina termică suplimentară asupra sistemului HVAC al containerelor, care trebuie să mențină temperatura celulelor în intervalul optim de funcționare independent de temperatura exterioară, cu o marjă de siguranță suplimentară față de valorile de dimensionare strict istorice, având în vedere durata lungă de exploatare a componentei civile a instalației (20+ ani, cap. 4.1).

### 4.3. Situația utilităților și analiza de consum

Spre deosebire de o clădire civilă (unde consumul de utilități este proporțional cu suprafața și cu populația de ocupare), o instalație BESS **nu are consum propriu semnificativ de utilități publice** — apa este necesară doar pentru rezerva de incendiu (cap. 4.9, arhitectura instalației) și, punctual, pentru necesarul igienic ocazional al personalului de mentenanță; energia electrică pentru serviciile proprii (HVAC containere, iluminat, SCADA, sistemele de detecție/stingere) se preia, de regulă, direct din propria instalație (auto-consum din bateriile stocate sau dintr-un branșament auxiliar de mică putere), nu printr-un racord public suplimentar semnificativ. Consumul relevant din perspectiva utilităților publice este, prin urmare, aproape exclusiv racordul de telecomunicații pentru sistemul SCADA de telecontrol/telemăsură (cap. 4.4 din arhitectura instalației).

### 4.3.1. Verificarea capacității de evacuare la punctul de racord

Pentru o instalație BESS de 25 MW, verificarea determinantă din faza de S.F. nu privește capacitatea rețelei de a **alimenta** instalația (consumul propriu fiind neglijabil, cap. 4.3), ci capacitatea rețelei de a **evacua/absorbi** puterea de 25 MW la punctul de racord confirmat prin ATR (cap. 3.4A) — o capacitate de evacuare insuficientă, constatată abia la faza de proiect tehnic, poate necesita fie o reducere a puterii instalate față de configurația de referință, fie o lucrare de întărire a rețelei în sarcina investitorului (cost suplimentar semnificativ în Capitolul 2 al devizului general).

### 4.4. Sustenabilitatea realizării obiectivului de investiții

Sustenabilitatea investiției este susținută de necesitatea confirmată a sistemului energetic național de capacități de stocare (cap. 2.5, PNIESC, Fit for 55/RED III), de corelarea cu strategia de dezvoltare a rețelei electrice locale (dacă zona este identificată de operatorul de rețea ca prioritară pentru capacități de flexibilizare) și de contribuția directă la reducerea curtailment-ului producției regenerabile existente în zonă, un beneficiu de sistem cuantificabil și monetizabil în analiza economică (cap. 4.7).

### 4.5. Analiza cererii

Reia și detaliază analiza de la Cap. 2.4, cu accent pe orizontul investițional — durata contractelor de servicii de sistem tipice pieței de echilibrare administrate de Transelectrica (contracte anuale sau multianuale de disponibilitate, reînnoibile prin licitații periodice), evoluția istorică a spread-ului de preț PZU zi/noapte în zona amplasamentului, și evoluția volumului de curtailment regenerabil, indicator al saturării rețelei locale și, implicit, al valorii economice a serviciului de reducere a curtailment-ului oferit de instalație.

### 4.5.1. Analiza comparativă a strategiilor de dispecerizare

| Strategie | Descriere | Implicații pentru analiza financiară |
|---|---|---|
| Prioritate servicii de sistem (FCR/aFRR) | Instalația rezervă majoritatea capacității pentru contracte de disponibilitate cu operatorul de transport | Flux de venit predictibil (plată de capacitate), mai puțin dependent de volatilitatea prețului energiei |
| Prioritate arbitraj energetic (time-shifting PZU) | Instalația se încarcă la preț minim (producție FV/noapte) și se descarcă la preț maxim (seară) | Flux de venit variabil, dependent direct de spread-ul de preț PZU, cu expunere mai mare la volatilitatea pieței |
| Strategie mixtă/optimizată | Alocare dinamică a capacității între servicii de sistem și arbitraj, în funcție de oportunitatea zilnică, gestionată de un agregator/EMS | Flux de venit combinat, optimizat, dar cu complexitate operațională superioară |

Alegerea strategiei de dispecerizare influențează direct fluxurile de venituri folosite în analiza financiară de la Cap. 4.6 — o strategie de prioritate pe servicii de sistem generează fluxuri anuale mai predictibile (relevante pentru un profil de risc financiar mai conservator), în timp ce o strategie de arbitraj generează fluxuri mai volatile, dar cu potențial de venit superior în perioadele de spread de preț ridicat.

### 4.5.2. Nota privind actualizarea strategiei pe parcursul exploatării

Strategia de dispecerizare declarată la faza de S.F. nu este definitivă/imuabilă — operatorul instalației (direct sau prin agregatorul licențiat contractat, cap. 3.4A) o poate ajusta zilnic/orar, în funcție de evoluția reală a prețurilor și a cererii de servicii de sistem, mult mai dinamic decât la o investiție imobiliară clasică; această flexibilitate operațională zilnică nu invalidează retroactiv analiza financiară de la faza de S.F., care folosește un mix mediu ponderat estimat pe întreaga perioadă de referință, nu o alocare fixă zi de zi.

### 4.6. Analiza financiară

Analiza financiară — inclusiv fluxul cumulat, valoarea actualizată netă (VAN) și rata internă de rentabilitate (RIR) — se calculează LIVE de motorul platformei (`window.UXCBA.analizaCostBeneficiu`), pe baza devizului general al scenariului recomandat (Cap. 5.6, calculat de `window.UXDevize.computeDeviz`) și a fluxurilor de venituri/cheltuieli de exploatare declarate de investitor. Rezultatele numerice apar în **Anexa — analiza cost-beneficiu (calcul live)** la finalul documentului, NU sunt reproduse ca cifre fixe în acest capitol, întrucât se recalculează automat la orice modificare a datelor de proiect.

### 4.6.1. Sursele fluxurilor de venituri și de degradare introduse în calcul

Investitorul introduce, ca date de proiect editabile, ipotezele specifice unei instalații BESS, distincte de cele ale unei investiții imobiliare: **prețul mediu de arbitraj** (EUR/MWh, diferența de preț PZU valorificată prin ciclul zilnic de încărcare/descărcare, pe baza raportului de piață de la Cap. 2.4.1), **venitul din servicii de sistem** (EUR/MW/an, capacitate rezervată contractual pentru FCR/aFRR/mFRR, cap. 4.1 din general.md), **randamentul round-trip** (η ≈ 87%, confirmat în arhitectura instalației, care determină pierderea de energie la fiecare ciclu complet de încărcare-descărcare și, implicit, costul de oportunitate al arbitrajului), și **rata anuală de degradare a capacității** (procent de fade anual al capacității energetice utile, funcție de numărul de cicluri complete echivalente parcurse anual și de garanția producătorului, tipic ≥6.000 cicluri la 90% adâncime de descărcare — DoD — pentru chimia LFP, cap. 4.8.1) — aceste valori se declară explicit, pe baza raportului de piață și a fișei tehnice a producătorului, NU se estimează automat de platformă fără o bază reală introdusă de utilizator.

### 4.7. Analiza economică

Componenta economică a aceleiași analize (rata de actualizare recomandată de Comisia Europeană, 5,5%) monetizează externalitățile investiției — de exemplu, contribuția la reducerea curtailment-ului producției regenerabile existente în zonă (energie regenerabilă altfel pierdută, valorificată prin capacitatea de stocare), contribuția la stabilitatea sistemului energetic național prin furnizarea de servicii tehnologice de sistem cu răspuns rapid, și reducerea indirectă a emisiilor de gaze cu efect de seră asociate producției convenționale de rezervă (grupuri termice cu răspuns lent, mai poluante, deplasate din piața de reglaj de un răspuns BESS mai rapid și mai curat). Rezultatele apar în aceeași anexă live de la Cap. 4.6.

### 4.8. Analiza de senzitivitate

Variabilele critice ale investiției sunt costul de execuție (testare la +10-20% față de estimarea de bază, mai relevant pentru componenta de echipament electrochimic, expusă la volatilitatea prețului materiilor prime) și, specific segmentului de stocare, **prețul de arbitraj obtenabil** și **volumul contractabil de servicii de sistem** (testarea unui spread de preț PZU inferior cu 15-20% față de raportul de piață de la Cap. 2.4.1, respectiv a unui venit din servicii de sistem inferior cu 10-15% față de estimarea de bază, într-un scenariu de saturare a pieței de echilibrare pe măsură ce mai multe instalații BESS intră în exploatare la nivel național) — recomandarea este testarea explicită a scenariului combinat pentru confirmarea robusteții deciziei de investiție într-un context de piață nefavorabil (contracție a spread-ului de arbitraj și saturare a pieței de servicii de sistem).

### 4.8.1. Variabile secundare de senzitivitate — degradarea capacității și durata de viață

Pe lângă variabilele critice de mai sus, se recomandă testarea suplimentară a: (a) **ratei de degradare a capacității** peste garanția producătorului (o rată de fade mai rapidă decât cea contractuală reduce progresiv energia utilă disponibilă pentru arbitraj/servicii de sistem, cu impact direct asupra fluxurilor de venit din anii finali ai perioadei de referință); (b) **numărului real de cicluri echivalente parcurse anual** (o strategie de dispecerizare mai intensivă decât cea estimată la Cap. 4.5.1 accelerează consumul garanției ciclice a producătorului, aducând mai devreme decât estimat momentul unei eventuale înlocuiri de module); și (c) **costului de înlocuire a modulelor de baterii** la finalul duratei de viață electrochimice (dacă perioada de referință a analizei, cap. 4.1, depășește durata de viață ciclică garantată, este necesară o ipoteză explicită de reinvestiție parțială, distinctă de investiția inițială din devizul general).

### 4.8.2. Pragul de rentabilitate

Pragul de rentabilitate al investiției (nivelul minim combinat al prețului de arbitraj și al venitului din servicii de sistem sub care VAN financiar devine negativ, la costul de execuție confirmat) se calculează ca informație suplimentară de decizie — o combinație curentă de piață cu o marjă confortabilă peste acest prag indică o investiție robustă la fluctuații moderate ale pieței de energie; o marjă redusă indică o investiție sensibilă, care necesită monitorizare atentă a evoluției reglementărilor ANRE și a saturării pieței de servicii de sistem pe durata execuției.

### 4.9. Analiza de riscuri

| Categorie | Risc identificat | Probabilitate | Impact | Măsură de atenuare |
|---|---|---|---|---|
| Legislativ/administrativ | Întârziere la obținerea avizului ISU (risc de incendiu MARE) sau a licenței ANRE de stocare | Medie | Mediu | Depunere anticipată, consultanță de specialitate dedicată |
| Tehnic/electric | Capacitate de evacuare insuficientă confirmată definitiv la punctul de racord (cap. 4.3.1) | Mică-Medie | Mare | ATR preliminar obținut înainte de angajarea proiectării detaliate |
| Tehnologic | Eveniment de thermal runaway cu propagare către containerele adiacente | Mică | Foarte mare | Chimie LFP (profil de siguranță superior), distanțe conforme NFPA 855/UL 9540A, sisteme de detecție/răcire perimetrală (cap. 5.5.1) |
| Tehnologic | Degradare a capacității bateriilor mai rapidă decât garanția producătorului | Mică-Medie | Mediu | Garanție contractuală de performanță (≥6.000 cicluri la 90% DoD), monitorizare SOH prin BMS |
| Piață | Scăderea prețului serviciilor de sistem prin saturarea pieței (creșterea numărului de instalații BESS concurente) | Medie | Mediu | Strategie de dispecerizare diversificată (mix arbitraj + servicii de sistem, cap. 4.5.1) |
| Financiar | Creșterea costului materiilor prime pentru celulele de baterie pe durata execuției | Mică-Medie | Mediu | Rezervă de contingență în devizul general, contracte cu preț fixat cu furnizorul de echipament |
| Mediu | Gestionarea deficitară a bateriilor la finalul duratei de viață (deșeuri periculoase) | Mică | Mediu | Contract de reciclare cu operator autorizat, conform Regulamentului UE 2023/1542 (cap. 6) |

---

## 4A. IMPACTUL ASUPRA MOBILITĂȚII ȘI ACCESULUI TEHNIC

### 4A.1. Estimarea traficului generat — un profil radical diferit de o construcție ocupată

Spre deosebire de o clădire civilă (care generează un flux zilnic constant de deplasări proporțional cu populația de ocupare), o instalație BESS fără personal permanent (operare de la distanță prin SCADA/EMS, conform arhitecturii instalației) generează un trafic **extrem de redus și neregulat**: vizite ocazionale de mentenanță programată (verificări periodice BMS/EMS, curățare filtre HVAC, verificarea instalației de detecție/stingere — tipic câteva deplasări pe lună), plus, punctual, transportul de echipamente la faza de execuție/eventuală înlocuire de module. Acest profil de trafic neglijabil este un factor favorabil de amplasament, care reduce presiunea asupra rețelei stradale locale comparativ cu orice funcțiune cu ocupare permanentă de aceeași valoare de investiție.

### 4A.2. Accesul auto tehnic și accesul de intervenție ISU

Deși traficul curent este neglijabil (cap. 4A.1), accesul carosabil se dimensionează nu pentru fluxul zilnic, ci pentru cerința critică de securitate la incendiu — drumul de acces principal și drumul perimetral inelar (deja proiectate în arhitectura instalației) trebuie să permită accesul autospecialelor ISU la orice container din cel puțin două direcții, cu gabarit de lățime ≥3,8 m (recomandat ≥6,0 m în zonele de manevră), înălțime liberă ≥4,2 m, rază de viraj ≥12 m și portanță ≥10 t/osie — cerințe dimensionate pentru scenariul de urgență, nu pentru traficul obișnuit al instalației, și care rămân neschimbate indiferent de scenariul de chimie ales (cap. 3.0).

### 4A.3. Accesul pentru persoane cu dizabilități și mobilitate alternativă

Fiind o instalație fără ocupare permanentă și cu acces limitat la personal tehnic autorizat, cerințele de accesibilitate NP 051/2012 se aplică proporțional cu regimul de ocupare ocazională a cabinei de comandă EMS/SCADA (singura componentă cu prezență umană punctuală a instalației), nu la scara întregii incinte tehnice — o abordare tratată onest la nivel de arhitectură a instalației, fără a extinde artificial cerințe gândite pentru clădiri cu public sau cu ocupare permanentă.

---

## 5. SCENARIUL/OPȚIUNEA TEHNICO-ECONOMIC(Ă) OPTIM(Ă), RECOMANDAT(Ă)

### 5.0A. Sinteza subcapitolelor conform HG 907/2016 Anexa 3

| Subcapitol | Conținut |
|---|---|
| 5.1-5.2 Comparație și selecție | Motivarea alegerii scenariului recomandat (chimie LFP) |
| 5.3 Descrierea scenariului | Configurație, regim, funcțiuni tehnice |
| 5.4 Indicatori tehnico-economici | Calculați live din datele de amplasament |
| 5.5 Conformarea cu reglementările | Verificare preliminară (Cap. 5.5.1) |
| 5.6 Deviz general | Calculat live, alimentează analiza financiară |
| 5.7 Eșalonare | Grafic + surse de finanțare (Cap. 5.7.1) |
| 5.8 Urmărirea comportării în timp | Cartea tehnică, responsabilitate post-recepție |

### 5.1-5.2. Comparația și selectarea scenariului

Scenariul 1 (chimie LFP, 10 containere ISO 20', 2 rânduri × 5) este recomandat pentru instalații staționare la scară de utilitate publică precum cea de față, unde profilul de siguranță termică superior (prag de declanșare thermal runaway mai ridicat, absența eliberării de oxigen din catod, cap. 3.0), durata de viață ciclică garantată superioară și costul de achiziție inferior primează asupra densității energetice maxime oferite de Scenariul 2 (NMC) — decizia finală se confirmă prin compararea costurilor complete (Cap. 3.3) și a indicatorilor financiari (Cap. 4.6) ai celor două scenarii, calculați cu datele reale ale amplasamentului și ale pieței de energie.

### 5.3. Descrierea scenariului recomandat

Scenariul recomandat constă într-o instalație de stocare a energiei electrice în baterii litiu-fier-fosfat (LFP), cu **25 MW putere instalată și 50 MWh capacitate energetică** (durata de descărcare t = 2 ore, C-rate = 0,5C), realizată prin **10 containere modulare ISO 20'** (6,06 × 2,44 m, H 2,90 m), dispuse în **2 rânduri de câte 5**, cu un culoar de intervenție de minimum 6,0 m între rânduri și un drum perimetral inelar care asigură accesul autospecialelor ISU din cel puțin două direcții, completată de o zonă de conversie (PCS), o stație de transformare/racord la rețeaua electrică și o cabină de comandă EMS/SCADA fără ocupare permanentă — categoria de importanță C, clasa de importanță seismică III și nivelul de risc de incendiu MARE, conform normativelor aplicabile funcțiunii de stocare electrochimică a energiei.

### 5.3.1. Programul funcțional detaliat al scenariului recomandat

| Zonă | Conținut | Suprafață orientativă |
|---|---|---|
| Baterii | 10 containere LFP, 2 rânduri × 5 | ~148 mp amprentă cumulată containere |
| Conversie și transformare | Echipamente PCS + transformator de putere + celule de medie tensiune | Conform fișei tehnice a echipamentului contractat |
| Comandă | Cabină/container EMS/SCADA | Suprafață redusă, ocupare ocazională |
| Utilități de incendiu | Rezervă de apă + grup de pompare + bazin de retenție ape de stingere | Conform breviarului de la memoriul de instalații PSI |
| Circulații și distanțe de siguranță | Drum perimetral inelar + culoar de intervenție + zone tampon | Diferența până la ~13.000 mp teren total |

Repartiția exactă a echipamentelor în interiorul acestui cadru se stabilește la faza de proiect tehnic, pe baza fișei tehnice definitive a producătorului contractat, corelat cu Avizul Tehnic de Racordare confirmat (Cap. 3.4A).

### 5.3.2. Nota privind flexibilitatea în proiectarea tehnică

Indicatorii globali validați în prezentul S.F. (Sc, regim de înălțime, POT/CUT, capacitatea de 25 MW/50 MWh) constituie cadrul obligatoriu pentru proiectul tehnic ulterior — poziționarea internă exactă a containerelor și a echipamentelor de conversie/transformare în interiorul acestui cadru rămâne la latitudinea proiectului de arhitectură/instalații, cu respectarea distanțelor de siguranță minime confirmate (NFPA 855, respectiv rezultatele raportului UL 9540A specific la faza de proiect tehnic, cap. 5.5.1).

### 5.4. Principalii indicatori tehnico-economici

Indicatorii tehnico-economici (suprafață teren ~13.000 mp, suprafață construită convențională ~2.000 mp, POT ~15,4%, CUT ~0,15, puterea instalată de 25 MW și capacitatea energetică de 50 MWh) se calculează LIVE de motorul platformei pe baza datelor de amplasament introduse (Steren, POT/CUT maxime admise), afișați într-un tabel generat automat de sistem, imediat sub acest paragraf, în documentul complet generat. Disproporția dintre suprafața construită redusă și suprafața de teren totală, deja explicată la Cap. 3.4.1, este consecința directă a distanțelor de siguranță impuse de nivelul de risc de incendiu MARE, nu o consecință a subdimensionării programului funcțional.

### 5.5. Prezentarea modului în care se asigură conformarea cu reglementările specifice

Conformarea cu reglementările tehnice specifice (structură — P100-1/2013, pentru ancorarea seismică a containerelor; instalații electrice de medie tensiune — Codul RET/RED și normativele I7/I17; securitate la incendiu — P118-1/2013 coroborat cu NFPA 855 și cu raportul UL 9540A al configurației contractate, dat fiind nivelul de risc MARE; accesibilitate — NP 051/2012, aplicată proporțional conform Cap. 4A.3) se detaliază în piesele scrise/desenate ale proiectului tehnic ulterior, elaborat pe baza indicatorilor validați în prezentul S.F.

### 5.5.1. Verificarea preliminară a conformării, la faza de S.F.

Deși conformarea detaliată se realizează la faza de proiect tehnic, prezentul S.F. verifică preliminar fezabilitatea generală a conformării — de exemplu, dacă distanța minimă de 3,0 m între containere (adoptată conservator conform NFPA 855, în lipsa raportului UL 9540A specific la faza de S.F.) este compatibilă cu suprafața de teren disponibilă confirmată (Cap. 3.1.1), sau dacă drumul perimetral proiectat respectă simultan gabaritele normate de manevră ale autospecialelor ISU și necesarul de distanță față de limitele de proprietate (cap. 4A.2) — o incompatibilitate constatată la această fază preliminară este mult mai ieftin de rezolvat (prin ajustarea configurației sau solicitarea timpurie a raportului UL 9540A definitiv) decât una constatată abia la faza de proiect tehnic.

### 5.6. Devizul general al obiectivului de investiții

Devizul general, defalcat pe categoriile de cheltuieli conform HG 907/2016 Anexa nr. 7 (cheltuieli pentru obținerea/amenajarea terenului, utilități/racord la rețea, proiectare/asistență tehnică, investiția de bază — echipamentul electrochimic, PCS, transformator, lucrări civile —, alte cheltuieli, probe tehnologice, marja de buget), se calculează LIVE de motorul platformei (`window.UXDevize.computeDeviz`) pe baza capacității instalate a scenariului recomandat — valoarea totală rezultată apare într-o anexă dedicată la finalul documentului și alimentează direct analiza financiară/economică de la Cap. 4.6/4.7.

### 5.7. Eșalonarea investiției

Eșalonarea investiției urmează graficul orientativ de la Cap. 3.5 (**8-12 luni execuție**, conform datelor confirmate ale acestei funcțiuni); eșalonarea financiară pe tranșe (avans la comanda echipamentului, cu termen de livrare specific producției de containere, plăți intermediare la faze determinante — livrare echipament, finalizare platforme civile, punere sub tensiune —, plată finală la recepție și confirmarea testelor de prevalidare cu operatorul de rețea) se detaliază în contractul de execuție, în funcție de sursa de finanțare confirmată a investitorului.

### 5.7.0A. Structura orientativă de capital

O structură orientativă uzuală pentru o investiție BESS combină capital propriu (20-35% din valoarea totală, funcție de apetitul de risc al investitorului și de cerințele băncii finanțatoare) cu credit de dezvoltare/project finance (restul, garantat cu ipotecă asupra terenului/echipamentului și, adesea, condiționat contractual de existența unui contract de servicii de sistem sau a unui agregator licențiat confirmat, care oferă finanțatorului vizibilitate asupra fluxurilor de venit viitoare) — proporția exactă rezultă din negocierea cu instituția finanțatoare, funcție de indicatorii de risc ai proiectului (Cap. 4.9) și de maturitatea cadrului de reglementare a stocării la momentul finanțării.

### 5.7.1. Analiza comparativă a surselor de finanțare

| Sursă de finanțare | Avantaj | Dezavantaj |
|---|---|---|
| Fonduri proprii integrale | Fără cost de finanțare/dobândă, control total | Imobilizare mare de capital propriu |
| Credit bancar de dezvoltare/project finance | Efect de levier, capital propriu redus | Cost de finanțare (dobândă), garanții solicitate de bancă, adesea condiționat de contracte de venit confirmate (servicii de sistem) |
| Scheme de sprijin public (PNRR, componente dedicate stocării) | Reduce necesarul de finanțare privată, poate îmbunătăți randamentul proiectului | Condiționalități de eligibilitate stricte, proceduri de accesare mai laborioase, termene de implementare impuse |
| Combinație (capital propriu + credit + schemă de sprijin parțială) | Distribuie riscul, optimizează structura de capital | Complexitate contractuală/administrativă mai ridicată |

### 5.8. Urmărirea comportării în timp a investiției

Urmărirea comportării în timp se asigură prin urmărire curentă (Legea 10/1995) pe durata de exploatare a componentei civile a instalației (platforme, structuri de ancorare), cu verificări periodice ale elementelor de construcție, consemnate în cartea tehnică a construcției, întocmită la recepția finală — la aceasta se adaugă, specific tehnologiei electrochimice, monitorizarea continuă a stării de sănătate a bateriilor (SOH — State of Health) prin sistemul BMS, care înregistrează degradarea reală a capacității față de garanția contractuală a producătorului (cap. 4.8.1).

### 5.8.1. Responsabilitatea urmăririi post-recepție

Responsabilitatea urmăririi curente a comportării în timp a componentei civile revine, după recepția finală și darea în exploatare, proprietarului/operatorului instalației — investitorul/executantul rămâne responsabil doar pe durata garanției contractuale, transferul complet de responsabilitate având loc la recepția finală și predarea cărții tehnice. Responsabilitatea urmăririi performanței electrochimice (SOH, garanția ciclică) revine, distinct, producătorului de echipament, prin garanția de performanță contractuală, monitorizată continuu prin BMS și raportată periodic operatorului instalației.

---

## 5B. ANALIZA DE IMPACT ASUPRA VECINĂTĂȚILOR

### 5B.1. Impactul vizual și integrarea peisagistică

Instalația fiind de tip parter tehnic (H containere 2,90 m), impactul vizual asupra vecinătăților este redus în raport de regim de înălțime, dar rămâne relevant din perspectiva caracterului industrial/tehnic al ansamblului într-un context adesea extravilan sau periurban — soluția de atenuare, deja stabilită în arhitectura instalației, constă într-o perdea vegetală perimetrală, care asigură atât integrarea peisagistică, cât și, secundar, o atenuare fonică a zgomotului generat de ventilatoarele HVAC ale containerelor și de transformatorul de putere (cap. 5B.2).

### 5B.2. Impactul asupra rețelelor edilitare existente și zgomotul generat

Capacitatea rețelelor publice existente (electrice, la punctul de racord confirmat prin ATR) se verifică față de puterea de evacuare de 25 MW a investiției (cap. 4.3.1) — spre diferență de o clădire civilă, unde se verifică de regulă capacitatea de a alimenta consumul, aici se verifică inversul, capacitatea rețelei de a absorbi puterea generată/evacuată. Zgomotul generat de ventilatoarele HVAC ale containerelor și de răcirea transformatorului de putere se verifică față de limitele admise la limita zonei protejate (dacă există vecinătăți locuite în proximitate), cu măsuri de atenuare (distanță, perdea vegetală, eventual carcasare acustică suplimentară a transformatorului) dacă analiza preliminară indică un risc de depășire.

### 5B.3. Impactul asupra comunității locale

Se identifică beneficiile locale ale investiției (contribuție la stabilitatea rețelei electrice locale, reducerea curtailment-ului unui eventual parc regenerabil din zonă, taxe și impozite locale generate pe durata de exploatare) și eventualele disconforturi temporare (zgomot/trafic de șantier pe durata execuției, cap. 3.5, de altfel mai scurtă decât la o construcție civilă comparabilă), cu măsuri de atenuare adecvate (program de lucru restricționat, informarea prealabilă a vecinătăților, mai ales privind natura instalației și măsurile de securitate la incendiu adoptate, dat fiind caracterul relativ nou și, uneori, insuficient cunoscut public al tehnologiei de stocare electrochimică).

---

## 5C. VERIFICĂRI SUPLIMENTARE ÎNAINTE DE FINALIZAREA CAPITOLULUI DE COST

### 5C.1. Reconcilierea devizului cu configurația tehnică confirmată

Devizul general (Cap. 5.6) se verifică pentru concordanță cu configurația tehnică confirmată de fișa producătorului (Cap. 2.4) — capacitatea folosită în calculul devizului (25 MW/50 MWh a scenariului recomandat) trebuie să corespundă exact capacității rezultate din Avizul Tehnic de Racordare confirmat (Cap. 3.4A), nu unei valori aproximative diferite.

### 5C.2. Verificarea coerenței cu analiza financiară

Investiția folosită în analiza financiară (Cap. 4.6, anexa live) provine automat din devizul general al scenariului recomandat — orice actualizare a devizului (modificare de capacitate, preț unitar al echipamentului electrochimic) se reflectă automat în anexa de analiză cost-beneficiu, fără recalcul manual separat.

---

## 6. URBANISM, ACORDURI ȘI AVIZE CONFORME NECESARE

Se solicită certificatul de urbanism și avizele/acordurile prevăzute în acesta — rețele electrice (Avizul Tehnic de Racordare, obligatoriu și determinant pentru fezabilitatea investiției, cap. 3.4A), mediu (procedură de evaluare/screening a impactului asupra mediului conform Legii 292/2018, relevantă dat fiind conținutul de materiale periculoase al bateriilor și riscul de contaminare prin apele de stingere în caz de incendiu), ISU (aviz de securitate la incendiu, obligatoriu și tratat cu rigoare sporită dat fiind nivelul de risc MARE, conform HG 571/2016 și Ordinului MAI 129/2016), sănătate publică (dacă distanța față de zone locuite o impune). Suplimentar, se obțin licența ANRE pentru activitatea de stocare a energiei electrică și, dacă e cazul, avizul de gospodărire a apelor pentru bazinul de retenție a apelor de stingere.

### 6.0A. Termenele orientative de obținere a avizelor

Fiecare aviz/acord are un termen legal de emitere (variabil, de la câteva zile la câteva luni, funcție de tipul avizului și de complexitatea documentației depuse) — graficul de la Cap. 3.5 integrează aceste termene orientative, cu o marjă de siguranță pentru avizele cu istoric de întârzieri administrative frecvente (mediu, ISU pentru instalații cu risc MARE), pentru a nu subestima durata reală a fazei de autorizare. Avizul Tehnic de Racordare (ATR), în particular, poate avea un termen de emitere semnificativ, dat fiind procesul de analiză a capacității de rețea disponibile de către operator — motiv pentru care obținerea unui ATR preliminar cât mai devreme în procesul de dezvoltare a proiectului este o recomandare fermă, nu doar o etapă administrativă printre altele.

### 6.0B. Gestionarea deșeurilor rezultate din execuție și la finalul duratei de viață

Deșeurile de construcție rezultate din execuția lucrărilor civile se gestionează conform reglementările locale de gestionare a deșeurilor — colectare selectivă pe categorii, cu evacuare prin operatori autorizați și evidența cantităților. Distinct, la finalul duratei de viață electrochimice a bateriilor, modulele uzate constituie deșeuri periculoase, supuse Regulamentului (UE) 2023/1542 privind bateriile și deșeurile de baterii — investitorul are obligația de a contracta, încă din faza de proiectare (chiar dacă executarea obligației survine la orizontul de 15-20 de ani al perioadei de referință, cap. 4.1), un traseu de gestionare responsabilă (reciclare autorizată sau, dacă tehnic fezabil, valorificare de tip „second-life" în aplicații cu cerințe de performanță mai reduse).

### 6.1. Sinteza avizelor pe etapă

| Etapă | Avize/acorduri necesare |
|---|---|
| Certificat de urbanism | Definește lista completă de avize necesare pentru amplasamentul specific |
| Documentație tehnică pentru autorizarea construirii (D.T.A.C.) | Aviz Tehnic de Racordare (ATR), aviz ISU (risc MARE), aviz de mediu (dacă e cazul), aviz de gospodărire a apelor |
| Licențiere energetică | Licența ANRE pentru activitatea de stocare a energiei electrice, distinctă de autorizația de construire |
| Proiect tehnic de execuție | Verificare de proiect (verificatori atestați pe cerințele aplicabile), raport UL 9540A definitiv al configurației contractate |
| Recepția la terminarea lucrărilor | Confirmarea execuției conforme cu autorizația și proiectul verificat, teste de prevalidare cu operatorul de rețea |

---

## 7. IMPLEMENTAREA INVESTIȚIEI

### 7.0A. Sinteza etapelor de implementare — cronologie

| Etapă | Responsabil | Document rezultat |
|---|---|---|
| Obținerea ATR preliminar și confirmarea capacității de evacuare | Investitor/proiectant | Aviz Tehnic de Racordare preliminar |
| Confirmarea scenariului tehnic și a structurii de finanțare | Investitor | Decizie de investiție |
| Proiectare tehnică (P.Th.+D.E.) | Proiectant general | Documentație tehnică completă |
| Obținerea avizelor/autorizației de construire și a licenței ANRE | Investitor/proiectant | Autorizație de construire + licență de stocare |
| Selectarea contractorului (EPC sau pe loturi) | Investitor (Cap. 7.2.1) | Contract de execuție |
| Execuție + recepții | Executant + diriginte | Procese-verbale de recepție |
| Punere sub tensiune, teste de prevalidare, contractare agregator | Investitor/operator de rețea | Contract de servicii de sistem, intrare în exploatare comercială |

### 7.1. Informații despre entitatea responsabilă cu implementarea investiției

Entitatea responsabilă este investitorul/operatorul instalației, direct sau printr-o structură de proiect dedicată (societate de proiect — SPV, cap. 1.2A).

### 7.1C. Managementul de proiect pe durata execuției

Pentru o investiție cu o interfață strânsă între lucrările civile, echipamentul electrochimic prefabricat și racordul electric de medie tensiune, se recomandă desemnarea unui manager de proiect dedicat (intern sau extern, contractat de investitor), responsabil de coordonarea proiectanților, a executantului/executanților (mai ales dacă se optează pentru separarea pe loturi, cap. 3.2.2) și a relației cu operatorul de rețea pe toată durata implementării — absența unui manager de proiect dedicat crește riscul de întârzieri necoordonate, mai ales la interfața dintre livrarea echipamentului (adesea supusă unor termene de producție internaționale) și finalizarea lucrărilor civile de fundare.

### 7.1B. Structura juridică a proprietății rezultate

Spre deosebire de investițiile imobiliare cu unități individuale, la o instalație BESS proprietatea rămâne unică, în patrimoniul investitorului/SPV, exploatată ca un singur activ energetic — nu se vinde pe componente sau module individuale. Valorificarea investiției se realizează fie prin venituri recurente din arbitraj/servicii de sistem (păstrare în portofoliu), fie prin vânzarea integrală a activului sau a societății de proiect (share deal) unui investitor instituțional specializat în infrastructură energetică, pe măsură ce piața de stocare se maturizează și devine o clasă de active tranzacționabilă.

### 7.2. Strategia de implementare

Strategia de implementare cuprinde: obținerea ATR preliminar și confirmarea capacității de evacuare (precondiție a proiectării, cap. 3.4A), proiectarea tehnică (P.Th.+D.E.) pe baza indicatorilor validați la Cap. 5, achiziția execuției (licitație privată sau, dacă e cazul de finanțare publică, conform Legii 98/2016), execuția (8-12 luni, cap. 3.5), recepția la terminarea lucrărilor, testele de prevalidare cu operatorul de rețea și, în paralel, contractarea unui agregator licențiat pentru participarea la piața de servicii de sistem.

### 7.2.1. Selectarea executantului

Selectarea contractorului (fie EPC integrat, fie separat pe loturi civil/echipament/racord, cap. 3.2.2) se realizează pe baza unor criterii care includ, pe lângă prețul ofertat, experiența dovedită pe proiecte similare de stocare electrochimică la scară de utilitate publică, capacitatea financiară de a susține un proiect de această amploare și, esențial pentru acest tip specific de investiție, garanțiile de performanță oferite pentru echipamentul electrochimic (randament round-trip garantat, rata de degradare garantată, disponibilitate a instalației) — selectarea exclusiv pe criteriul prețului minim, fără verificarea capacității tehnice reale și a soliditații garanțiilor de performanță, este un risc frecvent de neconformități și de subperformanță financiară pe termen lung.

### 7.3. Strategia de exploatare

Exploatarea instalației se asigură prin operare de la distanță (SCADA/EMS, fără personal permanent pe amplasament, conform arhitecturii instalației), cu vizite de mentenanță programată periodică, și prin contractarea unui agregator/furnizor de servicii de echilibrare licențiat pentru participarea la piața de servicii de sistem administrată de Transelectrica (cap. 4.1 din general.md) — costurile de operare estimate la Cap. 4.3 se integrează în analiza financiară de la Cap. 4.6.

### 7.3.1. Administrarea profesională a instalației (asset management energetic)

Se recomandă contractarea unui furnizor profesionist de asset management energetic încă de la darea în exploatare (monitorizarea continuă a stării de sănătate a bateriilor prin BMS, optimizarea zilnică a strategiei de dispecerizare între servicii de sistem și arbitraj — cap. 4.5.1 —, mentenanța preventivă a echipamentelor electrice și a sistemelor de detecție/stingere) — o administrare informală, fără expertiză dedicată pieței de energie, riscă să nu valorifice integral potențialul de venit al instalației (mixul optim de contracte de servicii de sistem) și să întârzie detectarea unei degradări anormale a capacității bateriilor.

### 7.4. Recomandări subsecvente

Se recomandă elaborarea proiectului tehnic (P.Th.) și a caietelor de sarcini pe specialități (structură, instalații electrice, PSI) pe baza indicatorilor confirmați la Cap. 5, cu integrarea datelor din studiul geotehnic definitiv (obligatoriu înainte de proiectarea platformelor de fundație) și a raportului de testare UL 9540A definitiv al configurației exacte de container/chimie contractate, esențial pentru fundamentarea finală a distanțelor de siguranță (cap. 5.5.1).

### 7.4.1. Tratamentul abaterilor minore față de S.F.

Abaterile minore constatate la faza de proiect tehnic față de indicatorii validați în prezentul S.F. (de exemplu, o redistribuire internă a poziției echipamentelor de conversie/transformare în interiorul cadrului confirmat, fără modificarea capacității de 25 MW/50 MWh sau a distanțelor de siguranță globale) se aprobă direct de investitor pe baza recomandării proiectantului general, fără o reluare formală a analizei de fezabilitate — doar abaterile care modifică indicatorii tehnico-economici esențiali (Cap. 5.4) sau capacitatea/chimia scenariului ales (Cap. 5.1-5.2) necesită o reevaluare completă.

### 7.5. Corespondența cu proiectul tehnic ulterior

Indicatorii tehnico-economici și scenariul validat în prezentul S.F. se preiau integral la faza de proiect tehnic — orice abatere semnificativă constatată la faza de proiect tehnic (de exemplu, un raport UL 9540A definitiv care impune distanțe de siguranță majorate față de minimul de 3,0 m adoptat conservator la faza de S.F., cu impact asupra necesarului de teren, sau o creștere a costului real de execuție peste analiza de senzitivitate de la Cap. 4.8) se semnalează investitorului înainte de continuarea proiectării, cu reevaluarea, dacă e cazul, a deciziei de investiție.

---

## 7A. SINTEZA RISCURILOR DE ÎNTÂRZIERE A IMPLEMENTĂRII

### 7A.1. Cauze frecvente și măsuri de prevenire

| Cauză de întârziere | Măsură de prevenire |
|---|---|
| Întârziere la Avizul Tehnic de Racordare (ATR) definitiv | Obținere ATR preliminar cât mai devreme, înainte de angajarea proiectării detaliate (Cap. 3.4A) |
| Întârziere la avizul ISU, dat fiind nivelul de risc MARE | Depunere anticipată, raport UL 9540A pregătit din timp (Cap. 4.9) |
| Termene lungi de producție/livrare a echipamentului electrochimic (containere prefabricate) | Comandă timpurie a echipamentului, imediat după confirmarea scenariului (Cap. 5.1-5.2) |
| Neconcordanță între gabaritul echipamentului confirmat de producător și platformele civile deja proiectate | Confirmarea timpurie a fișei tehnice definitive, coordonare civil-echipament (Cap. 3C.1) |
| Selectarea unui contractor fără capacitate tehnică reală pe proiecte de stocare electrochimică | Criterii de selecție dincolo de preț minim, inclusiv garanții de performanță (Cap. 7.2.1) |

---

## 8. PLANUL DE CONTROL AL CALITĂȚII DOCUMENTAȚIEI

| Verificare | Responsabil |
|---|---|
| Cele două scenarii de chimie sunt comparate pe criterii tehnice, de siguranță și economice reale | Proiectant |
| Indicatorii tehnico-economici corespund datelor reale ale amplasamentului și ale Avizului Tehnic de Racordare | Proiectant |
| Analiza financiară/economică reflectă devizul general curent și ipotezele de piață de energie declarate | Proiectant + investitor |
| Avizatorii necesari, inclusiv licența ANRE și ATR, sunt identificați complet | Proiectant |

---

## 8A. RECOMANDĂRI PENTRU FAZA DE PROIECT TEHNIC ULTERIOR

### 8A.1. Actualizarea la concluziile definitive ale documentelor sursă

Dacă la data elaborării prezentului S.F. raportul UL 9540A era doar cel generic al chimiei LFP (Cap. 3.4), iar ATR era doar preliminar (Cap. 3.4A), proiectantul verifică, înainte de finalizarea proiectului tehnic, dacă raportul UL 9540A specific configurației exacte contractate confirmă distanțele de siguranță adoptate conservator la faza de S.F. și dacă ATR definitiv confirmă integral capacitatea de evacuare de 25 MW — o discrepanță semnificativă (distanțe majorate necesar sau capacitate de evacuare redusă) poate impune reconsiderarea configurației, cu reluarea analizei comparative de la Cap. 3-5.

---

## 8B. VERIFICĂRI SUPLIMENTARE LA FINALIZAREA DOCUMENTAȚIEI

### 8B.1. Consecvența denumirilor și indicatorilor pe tot documentul

Înainte de emiterea finală, se verifică pe tot documentul consecvența denumirii obiectivului (Cap. 1.1D), a indicatorilor tehnico-economici (Cap. 5.4) și a scenariului recomandat declarat (Cap. 5.1-5.2) — o inconsecvență constatată la avizare, mai ales între dosarul de autorizare de construire, dosarul de licențiere ANRE și dosarul de racordare la rețea, poate întârzia procesul de autorizare, chiar dacă fundamentarea tehnică de ansamblu este corectă.

---

## 9. GLOSAR DE TERMENI

| Termen | Explicație |
|---|---|
| S.F. | Studiu de Fezabilitate — conținut-cadru conform HG 907/2016 Anexa 3, pentru investiții de construcție nouă |
| BESS | Battery Energy Storage System — sistem de stocare a energiei electrice în baterii |
| C-rate | Raportul dintre puterea instalată și capacitatea energetică (P/E), care determină durata de descărcare completă a instalației |
| LFP | Litiu-fier-fosfat — chimie de baterie litiu-ion cu profil de siguranță termică superior, adoptată în scenariul recomandat |
| NMC | Nichel-mangan-cobalt — chimie de baterie litiu-ion cu densitate energetică superioară, dar profil de siguranță termică inferior |
| Thermal runaway | Fenomenul de propagare termică necontrolată în interiorul unei celule de baterie litiu-ion, cu risc de incendiu/explozie |
| UL 9540A | Metodologie de testare experimentală a propagării termice în cascadă la sistemele de stocare a energiei |
| NFPA 855 | Standard internațional de instalare a sistemelor staționare de stocare a energiei, referință pentru distanțele de siguranță |
| ATR | Aviz Tehnic de Racordare — document emis de operatorul de rețea care confirmă capacitatea de evacuare disponibilă la punctul de racord |
| ANRE | Autoritatea Națională de Reglementare în domeniul Energiei — emite licența de stocare a energiei electrice |
| FCR/aFRR/mFRR | Rezerva primară/secundară automată/terțiară manuală de reglaj de frecvență — servicii tehnologice de sistem tranzacționate cu operatorul de transport |
| Round-trip (η) | Randamentul global al unui ciclu complet de încărcare-descărcare a instalației de stocare |
| SOH | State of Health — indicator al stării de sănătate/degradării reale a capacității bateriilor, monitorizat prin BMS |
| DoD | Depth of Discharge — adâncimea de descărcare, procent din capacitatea totală utilizat la un ciclu, relevant pentru garanția ciclică a producătorului |

---

## 9A. VERIFICĂRI SUPLIMENTARE LA DOCUMENTAREA STADIULUI FIZIC AL INVESTIȚIEI

### 9A.1. Documentarea fotografică a fazelor de execuție

Se recomandă documentarea fotografică periodică a stadiului fizic al execuției (la livrarea și poziționarea fiecărui container, la fiecare fază determinantă a lucrărilor civile) — utilă atât pentru raportarea către investitor/finanțator, cât și ca material de referință pentru cartea tehnică a construcției la recepția finală și pentru dosarul de garanție de performanță al producătorului de echipament.

---

## 10. INDEX ALFABETIC

Analiza de senzitivitate (Cap. 4.8) · Analiza de riscuri (Cap. 4.9) · ATR (Cap. 3.4A) · Chimie LFP/NMC (Cap. 3.0) · Deviz general (Cap. 5.6) · Distanțe de siguranță (Cap. 3.1.1, 5.5.1) · Licența ANRE (Cap. 6) · Necesar de teren (Cap. 3.4.1) · Scenariul 1/Scenariul 2 (Cap. 3.0) · Servicii de sistem FCR/aFRR/mFRR (Cap. 2.4) · Surse de finanțare (Cap. 5.7.1) · Thermal runaway (Cap. 4.9) · UL 9540A (Cap. 3.4) · VAN/RIR (Cap. 4.6-4.7).

---

## 11. CHECKLIST DE PREDARE

| Verificare | Efectuat (Da/Nu) |
|---|---|
| Cele două scenarii de chimie sunt documentate comparativ | ☐ |
| Avizul Tehnic de Racordare (ATR) preliminar este obținut sau anexat | ☐ |
| Studiul geotehnic preliminar este atașat sau anexa live este generată | ☐ |
| Devizul general al scenariului recomandat este generat | ☐ |
| Anexa cost-beneficiu (calcul live) este generată și verificată | ☐ |
| Avizele/acordurile necesare, inclusiv licența ANRE, sunt identificate complet | ☐ |
| Distanțele de siguranță sunt verificate față de NFPA 855/UL 9540A disponibil | ☐ |
| Strategia de dispecerizare (arbitraj/servicii de sistem) este documentată | ☐ |
| Sursele de finanțare sunt identificate și comparate | ☐ |
